<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> RKF RUN PERIOD 1 ** BERLIN - DEU IWEC Data WMO#=103840
  2018-08-01
  15:01:00
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 8.9.0-eba93e8e1b, YMD=2018.08.01 15:00</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>RKF</b></p>
<p>Environment: <b>RUN PERIOD 1 ** BERLIN - DEU IWEC Data WMO#=103840</b></p>
<p>Simulation Timestamp: <b>2018-08-01
  15:01:00</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-08-01
    15:01:00</b></p>
<b>Values gathered over        24.00 hours</b><br><br>
<b>WARNING: THE REPORT DOES NOT REPRESENT A FULL ANNUAL SIMULATION.</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">        6.16</td>
    <td align="right">       13.61</td>
    <td align="right">       13.61</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">        6.16</td>
    <td align="right">       13.61</td>
    <td align="right">       13.61</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">        7.35</td>
    <td align="right">       16.24</td>
    <td align="right">       16.24</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">        7.35</td>
    <td align="right">       16.24</td>
    <td align="right">       16.24</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">      452.46</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">      452.46</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        5.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">        0.32</td>
    <td align="right">        5.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        5.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Ventilation (simple)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        0.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.05</td>
    <td align="right">       12.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.72</td>
    <td align="right">       12.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        0.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.05</td>
    <td align="right">       12.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.72</td>
    <td align="right">       12.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">       0.324</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">       0.324</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">       0.324</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">       0.324</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">       18.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-08-01
    15:01:00</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 8.9.0-eba93e8e1b, YMD=2018.08.01 15:00</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">BERLIN - DEU IWEC Data WMO#=103840</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       52.47</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       13.40</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">       49.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">       24.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      340.18</td>
    <td align="right">       84.32</td>
    <td align="right">       72.62</td>
    <td align="right">       84.32</td>
    <td align="right">       98.92</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      340.18</td>
    <td align="right">       84.32</td>
    <td align="right">       72.62</td>
    <td align="right">       84.32</td>
    <td align="right">       98.92</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       55.67</td>
    <td align="right">       14.75</td>
    <td align="right">       11.46</td>
    <td align="right">       17.56</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       16.36</td>
    <td align="right">       17.50</td>
    <td align="right">       15.78</td>
    <td align="right">       20.82</td>
    <td align="right">       12.03</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       16.36</td>
    <td align="right">       17.50</td>
    <td align="right">       15.78</td>
    <td align="right">       20.82</td>
    <td align="right">       12.03</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      340.18</td>
    <td align="right">       84.32</td>
    <td align="right">       72.62</td>
    <td align="right">       84.32</td>
    <td align="right">       98.92</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      340.18</td>
    <td align="right">       84.32</td>
    <td align="right">       72.62</td>
    <td align="right">       84.32</td>
    <td align="right">       98.92</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       55.67</td>
    <td align="right">       14.75</td>
    <td align="right">       11.46</td>
    <td align="right">       17.56</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       16.36</td>
    <td align="right">       17.50</td>
    <td align="right">       15.78</td>
    <td align="right">       20.82</td>
    <td align="right">       12.03</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       16.36</td>
    <td align="right">       17.50</td>
    <td align="right">       15.78</td>
    <td align="right">       20.82</td>
    <td align="right">       12.03</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      452.46</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">THERMAL CO-WORKING</td>
    <td align="right">       60.86</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      243.45</td>
    <td align="right">        1.00</td>
    <td align="right">       71.75</td>
    <td align="right">        0.00</td>
    <td align="right">       13.18</td>
    <td align="right">       13.18</td>
    <td align="right">     10.6563</td>
    <td align="right">       17.70</td>
    <td align="right">      7.6424</td>
  </tr>
  <tr>
    <td align="right">THERMAL CORRIDOR</td>
    <td align="right">       14.23</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       56.91</td>
    <td align="right">        1.00</td>
    <td align="right">        7.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.52</td>
    <td align="right">        0.52</td>
    <td align="right">      4.8438</td>
    <td align="right">       92.90</td>
    <td align="right">      1.7222</td>
  </tr>
  <tr>
    <td align="right">THERMAL ELEVATOR</td>
    <td align="right">        6.13</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       24.53</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.8438</td>
    <td align="right">       92.90</td>
    <td align="right">      1.7222</td>
  </tr>
  <tr>
    <td align="right">THERMAL ENTRANCE</td>
    <td align="right">      134.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      538.20</td>
    <td align="right">        1.00</td>
    <td align="right">       49.56</td>
    <td align="right">        0.00</td>
    <td align="right">        5.95</td>
    <td align="right">        5.95</td>
    <td align="right">     12.5938</td>
    <td align="right">        9.29</td>
    <td align="right">      0.7535</td>
  </tr>
  <tr>
    <td align="right">THERMAL LAB NORTH</td>
    <td align="right">       48.01</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      192.06</td>
    <td align="right">        1.00</td>
    <td align="right">       55.91</td>
    <td align="right">        0.00</td>
    <td align="right">        8.92</td>
    <td align="right">        8.92</td>
    <td align="right">     10.6563</td>
    <td align="right">       19.56</td>
    <td align="right">      6.8889</td>
  </tr>
  <tr>
    <td align="right">THERMAL LAB SOUTH</td>
    <td align="right">       48.39</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      193.57</td>
    <td align="right">        1.00</td>
    <td align="right">       55.65</td>
    <td align="right">        0.00</td>
    <td align="right">        8.92</td>
    <td align="right">        8.92</td>
    <td align="right">     10.6563</td>
    <td align="right">       19.56</td>
    <td align="right">      6.8889</td>
  </tr>
  <tr>
    <td align="right">THERMAL MEETING ROOM NORTH</td>
    <td align="right">       19.44</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       77.76</td>
    <td align="right">        1.00</td>
    <td align="right">       16.35</td>
    <td align="right">        0.00</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">     10.6563</td>
    <td align="right">       19.56</td>
    <td align="right">      6.8889</td>
  </tr>
  <tr>
    <td align="right">THERMAL MEETING ROOM SOUTH</td>
    <td align="right">       20.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       82.86</td>
    <td align="right">        1.00</td>
    <td align="right">       18.45</td>
    <td align="right">        0.00</td>
    <td align="right">        5.66</td>
    <td align="right">        5.66</td>
    <td align="right">     10.6563</td>
    <td align="right">       19.56</td>
    <td align="right">      6.8889</td>
  </tr>
  <tr>
    <td align="right">THERMAL NERD ROOM 1</td>
    <td align="right">       19.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       79.59</td>
    <td align="right">        1.00</td>
    <td align="right">       13.28</td>
    <td align="right">        0.00</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">     10.6563</td>
    <td align="right">       19.56</td>
    <td align="right">      6.8889</td>
  </tr>
  <tr>
    <td align="right">THERMAL NERD ROOM 2</td>
    <td align="right">       19.56</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       78.23</td>
    <td align="right">        1.00</td>
    <td align="right">       13.05</td>
    <td align="right">        0.00</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">     10.6563</td>
    <td align="right">       19.56</td>
    <td align="right">      6.8889</td>
  </tr>
  <tr>
    <td align="right">THERMAL RESTROOM M</td>
    <td align="right">        6.97</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       27.87</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.7188</td>
    <td align="right">        9.29</td>
    <td align="right">      0.7535</td>
  </tr>
  <tr>
    <td align="right">THERMAL RESTROOM W</td>
    <td align="right">        8.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       32.96</td>
    <td align="right">        1.00</td>
    <td align="right">       17.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.53</td>
    <td align="right">        0.53</td>
    <td align="right">      8.7188</td>
    <td align="right">        9.29</td>
    <td align="right">      0.7535</td>
  </tr>
  <tr>
    <td align="right">THERMAL SPACE 01</td>
    <td align="right">       21.57</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       86.28</td>
    <td align="right">        1.00</td>
    <td align="right">       14.96</td>
    <td align="right">        0.00</td>
    <td align="right">        3.05</td>
    <td align="right">        3.05</td>
    <td align="right">     14.5313</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.9063</td>
  </tr>
  <tr>
    <td align="right">THERMAL STAIRWAY</td>
    <td align="right">       23.89</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       95.55</td>
    <td align="right">        1.00</td>
    <td align="right">        6.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.8125</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      452.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1809.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">      340.18</td>
    <td align="right">        0.00</td>
    <td align="right">       55.67</td>
    <td align="right">       55.67</td>
    <td align="right">     10.8348</td>
    <td align="right">       15.72</td>
    <td align="right">      4.1734</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      452.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1809.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">      340.18</td>
    <td align="right">        0.00</td>
    <td align="right">       55.67</td>
    <td align="right">       55.67</td>
    <td align="right">     10.8348</td>
    <td align="right">       15.72</td>
    <td align="right">      4.1734</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-08-01
    15:01:00</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">   131597.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     4412.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     1699.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      347.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     6459.31</td>
    <td align="right">   131597.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">   131597.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     4412.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">     1699.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Ventilation (simple)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">      347.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-08-01
    15:01:00</b></p>
<b>Values gathered over        24.00 hours</b><br><br>
<b>WARNING: THE REPORT DOES NOT REPRESENT A FULL ANNUAL SIMULATION.</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        6.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">        1.03</td>
    <td align="right">        6.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">       13.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        1.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">        2.27</td>
    <td align="right">       13.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">       13.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        1.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">        2.27</td>
    <td align="right">       13.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-08-01
    15:01:00</b></p>
<b>ZoneHVAC:Baseboard:RadiantConvective:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:Baseboard:RadiantConvective:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">U-Factor times Area [W/C]</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD RAD CONV WATER CO-WORKING</td>
    <td align="right">    0.000474</td>
    <td align="right">      428.79</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD RAD CONV WATER CORRIDOR</td>
    <td align="right">    0.000398</td>
    <td align="right">      360.28</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD RAD CONV WATER ELEVATOR</td>
    <td align="right">    0.000388</td>
    <td align="right">      351.09</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD RAD CONV WATER ENTRANCE</td>
    <td align="right">    0.000510</td>
    <td align="right">      461.71</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD RAD CONV WATER LAB NORTH</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD RAD CONV WATER LAB SOUTH</td>
    <td align="right">    0.000454</td>
    <td align="right">      410.48</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD RAD CONV WATER MR NORTH</td>
    <td align="right">    0.000414</td>
    <td align="right">      374.17</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD RAD CONV WATER MR SOUTH</td>
    <td align="right">    0.000414</td>
    <td align="right">      374.29</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD RAD CONV WATER NR 1</td>
    <td align="right">    0.000408</td>
    <td align="right">      368.61</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD RAD CONV WATER NR 2</td>
    <td align="right">    0.000407</td>
    <td align="right">      368.05</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD RAD CONV WATER RESTROOM M</td>
    <td align="right">    0.000389</td>
    <td align="right">      351.44</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD RAD CONV WATER RESTROOM W</td>
    <td align="right">    0.000399</td>
    <td align="right">      361.00</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD RAD CONV WATER SPACE 01</td>
    <td align="right">    0.000410</td>
    <td align="right">      370.88</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD RAD CONV WATER STAIRWAY</td>
    <td align="right">    0.000404</td>
    <td align="right">      364.94</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">PLANT LOOP 1</td>
    <td align="right">    0.005468</td>
    <td align="right">    0.656170</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">VAR SPD PUMP</td>
    <td align="right">    0.005468</td>
    <td align="right">     1397.03</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Boiler:HotWater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Boiler:HotWater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">HW BOILER</td>
    <td align="right">   252671.85</td>
    <td align="right">    0.005468</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-08-01
    15:01:00</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 1</td>
    <td align="right">SHADING SURFACE 2 | SHADING SURFACE 3 | SHADING SURFACE 4 | SURFACE 105 | SURFACE 107 | SURFACE 109 | SURFACE 110 | SURFACE 111 | SURFACE 112 | SURFACE 152 | SURFACE 153 | SURFACE 206 | SURFACE 208 | SURFACE 210 | SURFACE 218 | SURFACE 31 | SURFACE 6 | SURFACE 55 | SURFACE 82 | SURFACE 83 | SURFACE 86 | SURFACE 161 | SURFACE 176 | SURFACE 185 | SURFACE 186 | SURFACE 187 | SURFACE 11 | SURFACE 20 | SURFACE 221 | SURFACE 135 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 2</td>
    <td align="right">SHADING SURFACE 1 | SHADING SURFACE 3 | SHADING SURFACE 4 | SURFACE 105 | SURFACE 111 | SURFACE 112 | SURFACE 153 | SURFACE 207 | SURFACE 208 | SURFACE 209 | SURFACE 210 | SURFACE 211 | SURFACE 217 | SURFACE 219 | SURFACE 220 | SURFACE 30 | SURFACE 31 | SURFACE 7 | SURFACE 38 | SURFACE 48 | SURFACE 51 | SURFACE 55 | SURFACE 82 | SURFACE 83 | SURFACE 84 | SURFACE 85 | SURFACE 86 | SURFACE 161 | SURFACE 176 | SURFACE 186 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 3</td>
    <td align="right">SHADING SURFACE 1 | SHADING SURFACE 2 | SHADING SURFACE 4 | SURFACE 104 | SURFACE 106 | SURFACE 108 | SURFACE 112 | SURFACE 153 | SURFACE 206 | SURFACE 207 | SURFACE 208 | SURFACE 209 | SURFACE 210 | SURFACE 211 | SURFACE 217 | SURFACE 218 | SURFACE 219 | SURFACE 220 | SURFACE 30 | SURFACE 31 | SURFACE 6 | SURFACE 7 | SURFACE 34 | SURFACE 38 | SURFACE 41 | SURFACE 48 | SURFACE 51 | SURFACE 60 | SURFACE 85 | SURFACE 186 | SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 4</td>
    <td align="right">SHADING SURFACE 1 | SHADING SURFACE 2 | SHADING SURFACE 3 | SURFACE 104 | SURFACE 105 | SURFACE 106 | SURFACE 107 | SURFACE 108 | SURFACE 109 | SURFACE 152 | SURFACE 206 | SURFACE 207 | SURFACE 218 | SURFACE 6 | SURFACE 34 | SURFACE 41 | SURFACE 48 | SURFACE 60 | SURFACE 83 | SURFACE 85 | SURFACE 187 | SURFACE 20 | SURFACE 221 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 104</td>
    <td align="right">SHADING SURFACE 3 | SHADING SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 105</td>
    <td align="right">SHADING SURFACE 1 | SHADING SURFACE 2 | SHADING SURFACE 4 | SURFACE 106 | SURFACE 108 | SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 106</td>
    <td align="right">SHADING SURFACE 3 | SHADING SURFACE 4 | SURFACE 105 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 107</td>
    <td align="right">SHADING SURFACE 1 | SHADING SURFACE 4 | SURFACE 108 | SURFACE 109 | SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 108</td>
    <td align="right">SHADING SURFACE 3 | SHADING SURFACE 4 | SURFACE 105 | SURFACE 107 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 109</td>
    <td align="right">SHADING SURFACE 1 | SHADING SURFACE 4 | SURFACE 107 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 110</td>
    <td align="right">SHADING SURFACE 1 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 111</td>
    <td align="right">SHADING SURFACE 1 | SHADING SURFACE 2 | SURFACE 152 | SURFACE 83 | SURFACE 185 | SURFACE 187 | SURFACE 11 | SURFACE 20 | SURFACE 221 | SURFACE 135 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 112</td>
    <td align="right">SHADING SURFACE 1 | SHADING SURFACE 2 | SHADING SURFACE 3 | SURFACE 152 | SURFACE 206 | SURFACE 218 | SURFACE 6 | SURFACE 83 | SURFACE 187 | SURFACE 20 | SURFACE 221 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33</td>
    <td align="right">SHADING SURFACE 1 | SHADING SURFACE 2 | SHADING SURFACE 3 | SHADING SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 152</td>
    <td align="right">SHADING SURFACE 1 | SHADING SURFACE 4 | SURFACE 111 | SURFACE 112 | SURFACE 186 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 153</td>
    <td align="right">SHADING SURFACE 1 | SHADING SURFACE 2 | SHADING SURFACE 3 | SURFACE 83 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 49</td>
    <td align="right">SHADING SURFACE 1 | SHADING SURFACE 2 | SHADING SURFACE 3 | SHADING SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 146</td>
    <td align="right">SHADING SURFACE 1 | SHADING SURFACE 2 | SHADING SURFACE 3 | SHADING SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 206</td>
    <td align="right">SHADING SURFACE 1 | SHADING SURFACE 3 | SHADING SURFACE 4 | SURFACE 112 | SURFACE 207 | SURFACE 208 | SURFACE 210 | SURFACE 48 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 207</td>
    <td align="right">SHADING SURFACE 2 | SHADING SURFACE 3 | SHADING SURFACE 4 | SURFACE 206 | SURFACE 208 | SURFACE 210 | SURFACE 218 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 208</td>
    <td align="right">SHADING SURFACE 1 | SHADING SURFACE 2 | SHADING SURFACE 3 | SURFACE 206 | SURFACE 207 | SURFACE 218 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 209</td>
    <td align="right">SHADING SURFACE 2 | SHADING SURFACE 3 | SURFACE 210 | SURFACE 218 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 210</td>
    <td align="right">SHADING SURFACE 1 | SHADING SURFACE 2 | SHADING SURFACE 3 | SURFACE 206 | SURFACE 207 | SURFACE 209 | SURFACE 218 | SURFACE 219 | SURFACE 220 | SURFACE 30 | SURFACE 51 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 211</td>
    <td align="right">SHADING SURFACE 2 | SHADING SURFACE 3 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 217</td>
    <td align="right">SHADING SURFACE 2 | SHADING SURFACE 3 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 218</td>
    <td align="right">SHADING SURFACE 1 | SHADING SURFACE 3 | SHADING SURFACE 4 | SURFACE 112 | SURFACE 207 | SURFACE 208 | SURFACE 209 | SURFACE 210 | SURFACE 219 | SURFACE 220 | SURFACE 7 | SURFACE 38 | SURFACE 48 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 219</td>
    <td align="right">SHADING SURFACE 2 | SHADING SURFACE 3 | SURFACE 210 | SURFACE 218 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 220</td>
    <td align="right">SHADING SURFACE 2 | SHADING SURFACE 3 | SURFACE 210 | SURFACE 218 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 30</td>
    <td align="right">SHADING SURFACE 2 | SHADING SURFACE 3 | SURFACE 210 | SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 31</td>
    <td align="right">SHADING SURFACE 1 | SHADING SURFACE 2 | SHADING SURFACE 3 | SURFACE 30 | SURFACE 51 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">SHADING SURFACE 1 | SHADING SURFACE 3 | SHADING SURFACE 4 | SURFACE 112 | SURFACE 7 | SURFACE 38 | SURFACE 48 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">SHADING SURFACE 2 | SHADING SURFACE 3 | SURFACE 218 | SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">SHADING SURFACE 1 | SHADING SURFACE 2 | SHADING SURFACE 3 | SHADING SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 34</td>
    <td align="right">SHADING SURFACE 3 | SHADING SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">SHADING SURFACE 2 | SHADING SURFACE 3 | SURFACE 218 | SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41</td>
    <td align="right">SHADING SURFACE 3 | SHADING SURFACE 4 | SURFACE 48 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 48</td>
    <td align="right">SHADING SURFACE 2 | SHADING SURFACE 3 | SHADING SURFACE 4 | SURFACE 206 | SURFACE 218 | SURFACE 6 | SURFACE 41 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 3</td>
    <td align="right">SHADING SURFACE 1 | SHADING SURFACE 2 | SHADING SURFACE 3 | SHADING SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 51</td>
    <td align="right">SHADING SURFACE 2 | SHADING SURFACE 3 | SURFACE 210 | SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 55</td>
    <td align="right">SHADING SURFACE 1 | SHADING SURFACE 2 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 54</td>
    <td align="right">SHADING SURFACE 1 | SHADING SURFACE 2 | SHADING SURFACE 3 | SHADING SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 60</td>
    <td align="right">SHADING SURFACE 3 | SHADING SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62</td>
    <td align="right">SHADING SURFACE 1 | SHADING SURFACE 2 | SHADING SURFACE 3 | SHADING SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 82</td>
    <td align="right">SHADING SURFACE 1 | SHADING SURFACE 2 | SURFACE 83 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 83</td>
    <td align="right">SHADING SURFACE 1 | SHADING SURFACE 2 | SHADING SURFACE 4 | SURFACE 111 | SURFACE 112 | SURFACE 153 | SURFACE 82 | SURFACE 161 | SURFACE 176 | SURFACE 186 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 84</td>
    <td align="right">SHADING SURFACE 2 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 85</td>
    <td align="right">SHADING SURFACE 2 | SHADING SURFACE 3 | SHADING SURFACE 4 | SURFACE 208 | SURFACE 210 | SURFACE 31 | SURFACE 55 | SURFACE 86 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 86</td>
    <td align="right">SHADING SURFACE 1 | SHADING SURFACE 2 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 90</td>
    <td align="right">SHADING SURFACE 1 | SHADING SURFACE 2 | SHADING SURFACE 3 | SHADING SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 161</td>
    <td align="right">SHADING SURFACE 1 | SHADING SURFACE 2 | SURFACE 83 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 166</td>
    <td align="right">SHADING SURFACE 1 | SHADING SURFACE 2 | SHADING SURFACE 3 | SHADING SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 176</td>
    <td align="right">SHADING SURFACE 1 | SHADING SURFACE 2 | SURFACE 83 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 180</td>
    <td align="right">SHADING SURFACE 1 | SHADING SURFACE 2 | SHADING SURFACE 3 | SHADING SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">SHADING SURFACE 1 | SHADING SURFACE 2 | SHADING SURFACE 3 | SHADING SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 185</td>
    <td align="right">SHADING SURFACE 1 | SURFACE 111 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 186</td>
    <td align="right">SHADING SURFACE 1 | SHADING SURFACE 2 | SHADING SURFACE 3 | SURFACE 152 | SURFACE 83 | SURFACE 187 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 187</td>
    <td align="right">SHADING SURFACE 1 | SHADING SURFACE 4 | SURFACE 111 | SURFACE 112 | SURFACE 186 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 190</td>
    <td align="right">SHADING SURFACE 1 | SHADING SURFACE 2 | SHADING SURFACE 3 | SHADING SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 11</td>
    <td align="right">SHADING SURFACE 1 | SURFACE 111 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">SHADING SURFACE 1 | SHADING SURFACE 3 | SHADING SURFACE 4 | SURFACE 105 | SURFACE 107 | SURFACE 111 | SURFACE 112 | SURFACE 221 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 221</td>
    <td align="right">SHADING SURFACE 1 | SHADING SURFACE 4 | SURFACE 111 | SURFACE 112 | SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 35</td>
    <td align="right">SHADING SURFACE 1 | SHADING SURFACE 2 | SHADING SURFACE 3 | SHADING SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 135</td>
    <td align="right">SHADING SURFACE 1 | SURFACE 111 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 140</td>
    <td align="right">SHADING SURFACE 1 | SHADING SURFACE 2 | SHADING SURFACE 3 | SHADING SURFACE 4 |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SURFACE 106</td>
    <td align="right">SUB SURFACE 20 | SUB SURFACE 21 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 109</td>
    <td align="right">SUB SURFACE 19 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 110</td>
    <td align="right">SUB SURFACE 17 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 111</td>
    <td align="right">SUB SURFACE 16 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 152</td>
    <td align="right">SUB SURFACE 45 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 207</td>
    <td align="right">SUB SURFACE 5 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 30</td>
    <td align="right">SUB SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">SUB SURFACE 2 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">SUB SURFACE 1 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41</td>
    <td align="right">SUB SURFACE 3 | SUB SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 51</td>
    <td align="right">SUB SURFACE 7 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 55</td>
    <td align="right">SUB SURFACE 8 | SUB SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 60</td>
    <td align="right">SUB SURFACE 22 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 84</td>
    <td align="right">SUB SURFACE 10 | SUB SURFACE 11 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 161</td>
    <td align="right">SUB SURFACE 12 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 176</td>
    <td align="right">SUB SURFACE 13 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 187</td>
    <td align="right">SUB SURFACE 15 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 221</td>
    <td align="right">SUB SURFACE 46 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-08-01
    15:01:00</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-08-01
    15:01:00</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">8.9</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">4.94</td>
    <td align="right">2.03</td>
    <td align="right">1.24</td>
    <td align="right">1.93</td>
    <td align="right">5.86</td>
    <td align="right">10.25</td>
    <td align="right">14.39</td>
    <td align="right">17.39</td>
    <td align="right">18.26</td>
    <td align="right">16.86</td>
    <td align="right">13.47</td>
    <td align="right">9.19</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BERLIN - DEU IWEC Data WMO#=103840</td>
    <td align="right">52.47</td>
    <td align="right">13.40</td>
    <td align="right">1.00</td>
    <td align="right">49.00</td>
    <td align="right">100738</td>
    <td align="right">1.1973</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RKF</td>
    <td align="right">0.000</td>
    <td align="right">Suburbs</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.220</td>
    <td align="right">370.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">8</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">14</td>
    <td align="right">196</td>
    <td align="right">48</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">THERMAL CO-WORKING</td>
    <td align="right">90.0</td>
    <td align="right">11.11</td>
    <td align="right">-8.07</td>
    <td align="right">0.00</td>
    <td align="right">15.98</td>
    <td align="right">-4.84</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.11</td>
    <td align="right">20.44</td>
    <td align="right">-8.40</td>
    <td align="right">-0.54</td>
    <td align="right">-5.21E-031</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">243.45</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">60.86</td>
    <td align="right">71.75</td>
    <td align="right">58.56</td>
    <td align="right">13.18</td>
    <td align="right">17</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">THERMAL CORRIDOR</td>
    <td align="right">90.0</td>
    <td align="right">13.56</td>
    <td align="right">-17.22</td>
    <td align="right">0.00</td>
    <td align="right">15.15</td>
    <td align="right">-17.68</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.11</td>
    <td align="right">18.18</td>
    <td align="right">-19.01</td>
    <td align="right">-16.01</td>
    <td align="right">-2.43E-029</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">56.91</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">14.23</td>
    <td align="right">7.30</td>
    <td align="right">6.78</td>
    <td align="right">0.52</td>
    <td align="right">12</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">THERMAL ELEVATOR</td>
    <td align="right">90.0</td>
    <td align="right">11.11</td>
    <td align="right">-17.22</td>
    <td align="right">0.00</td>
    <td align="right">12.34</td>
    <td align="right">-15.97</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.11</td>
    <td align="right">13.56</td>
    <td align="right">-17.22</td>
    <td align="right">-14.72</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">24.53</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">6.13</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">THERMAL ENTRANCE</td>
    <td align="right">90.0</td>
    <td align="right">0.14</td>
    <td align="right">-14.12</td>
    <td align="right">0.00</td>
    <td align="right">4.06</td>
    <td align="right">-12.79</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-0.23</td>
    <td align="right">11.11</td>
    <td align="right">-20.18</td>
    <td align="right">-5.30</td>
    <td align="right">-4.44E-027</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">538.20</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">134.55</td>
    <td align="right">49.56</td>
    <td align="right">36.15</td>
    <td align="right">5.95</td>
    <td align="right">28</td>
    <td align="right">10</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">THERMAL LAB NORTH</td>
    <td align="right">90.0</td>
    <td align="right">7.49E-003</td>
    <td align="right">4.22E-005</td>
    <td align="right">0.00</td>
    <td align="right">4.03</td>
    <td align="right">-3.52</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">7.49E-003</td>
    <td align="right">7.03</td>
    <td align="right">-7.50</td>
    <td align="right">-0.54</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">192.06</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">48.01</td>
    <td align="right">55.91</td>
    <td align="right">46.99</td>
    <td align="right">8.92</td>
    <td align="right">9</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">THERMAL LAB SOUTH</td>
    <td align="right">90.0</td>
    <td align="right">7.49E-003</td>
    <td align="right">-25.01</td>
    <td align="right">0.00</td>
    <td align="right">3.52</td>
    <td align="right">-21.56</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">7.49E-003</td>
    <td align="right">7.03</td>
    <td align="right">-25.01</td>
    <td align="right">-18.11</td>
    <td align="right">-2.64E-029</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">193.57</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">48.39</td>
    <td align="right">55.65</td>
    <td align="right">46.73</td>
    <td align="right">8.92</td>
    <td align="right">7</td>
    <td align="right">5</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">THERMAL MEETING ROOM NORTH</td>
    <td align="right">90.0</td>
    <td align="right">11.11</td>
    <td align="right">-5.30</td>
    <td align="right">0.00</td>
    <td align="right">9.07</td>
    <td align="right">-2.92</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">7.03</td>
    <td align="right">11.11</td>
    <td align="right">-5.30</td>
    <td align="right">-0.54</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">77.76</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">19.44</td>
    <td align="right">16.35</td>
    <td align="right">13.37</td>
    <td align="right">2.97</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">THERMAL MEETING ROOM SOUTH</td>
    <td align="right">90.0</td>
    <td align="right">11.11</td>
    <td align="right">-25.01</td>
    <td align="right">0.00</td>
    <td align="right">9.08</td>
    <td align="right">-23.13</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">7.03</td>
    <td align="right">11.11</td>
    <td align="right">-25.27</td>
    <td align="right">-20.18</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">82.86</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">20.71</td>
    <td align="right">18.45</td>
    <td align="right">12.80</td>
    <td align="right">5.66</td>
    <td align="right">10</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">THERMAL NERD ROOM 1</td>
    <td align="right">90.0</td>
    <td align="right">14.43</td>
    <td align="right">-25.01</td>
    <td align="right">0.00</td>
    <td align="right">12.77</td>
    <td align="right">-22.01</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.11</td>
    <td align="right">14.43</td>
    <td align="right">-25.01</td>
    <td align="right">-19.01</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">79.59</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">19.90</td>
    <td align="right">13.28</td>
    <td align="right">10.30</td>
    <td align="right">2.97</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">THERMAL NERD ROOM 2</td>
    <td align="right">90.0</td>
    <td align="right">17.70</td>
    <td align="right">-25.01</td>
    <td align="right">0.00</td>
    <td align="right">16.07</td>
    <td align="right">-22.01</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">14.43</td>
    <td align="right">17.70</td>
    <td align="right">-25.01</td>
    <td align="right">-19.01</td>
    <td align="right">-2.52E-029</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">78.23</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">19.56</td>
    <td align="right">13.05</td>
    <td align="right">10.08</td>
    <td align="right">2.97</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">THERMAL RESTROOM M</td>
    <td align="right">90.0</td>
    <td align="right">16.23</td>
    <td align="right">-14.61</td>
    <td align="right">0.00</td>
    <td align="right">14.90</td>
    <td align="right">-15.91</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">13.56</td>
    <td align="right">16.23</td>
    <td align="right">-17.22</td>
    <td align="right">-14.61</td>
    <td align="right">-4.96E-031</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">27.87</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">6.97</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">THERMAL RESTROOM W</td>
    <td align="right">90.0</td>
    <td align="right">16.23</td>
    <td align="right">-14.61</td>
    <td align="right">0.00</td>
    <td align="right">17.66</td>
    <td align="right">-14.39</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">16.23</td>
    <td align="right">19.22</td>
    <td align="right">-16.01</td>
    <td align="right">-12.70</td>
    <td align="right">-2.41E-029</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">32.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">8.24</td>
    <td align="right">17.37</td>
    <td align="right">16.84</td>
    <td align="right">0.53</td>
    <td align="right">10</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">THERMAL SPACE 01</td>
    <td align="right">90.0</td>
    <td align="right">19.22</td>
    <td align="right">-10.62</td>
    <td align="right">0.00</td>
    <td align="right">15.57</td>
    <td align="right">-9.63</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.11</td>
    <td align="right">19.22</td>
    <td align="right">-11.07</td>
    <td align="right">-8.07</td>
    <td align="right">-1.42E-029</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">86.28</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">21.57</td>
    <td align="right">14.96</td>
    <td align="right">11.92</td>
    <td align="right">3.05</td>
    <td align="right">11</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">THERMAL STAIRWAY</td>
    <td align="right">90.0</td>
    <td align="right">13.56</td>
    <td align="right">-14.61</td>
    <td align="right">0.00</td>
    <td align="right">14.99</td>
    <td align="right">-12.86</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.11</td>
    <td align="right">19.22</td>
    <td align="right">-14.72</td>
    <td align="right">-11.07</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">95.55</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">23.89</td>
    <td align="right">6.54</td>
    <td align="right">6.54</td>
    <td align="right">0.00</td>
    <td align="right">11</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">THERMAL CO-WORKING</td>
    <td align="right">60.86</td>
    <td align="right">3.4</td>
    <td align="right">17.696</td>
    <td align="right">5.651E-002</td>
    <td align="right">10.656</td>
    <td align="right">7.642</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.299</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">THERMAL CORRIDOR</td>
    <td align="right">14.23</td>
    <td align="right">0.2</td>
    <td align="right">92.903</td>
    <td align="right">1.076E-002</td>
    <td align="right">4.844</td>
    <td align="right">1.722</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">6.566</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">THERMAL ELEVATOR</td>
    <td align="right">6.13</td>
    <td align="right">6.6E-002</td>
    <td align="right">92.903</td>
    <td align="right">1.076E-002</td>
    <td align="right">4.844</td>
    <td align="right">1.722</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">6.566</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">THERMAL ENTRANCE</td>
    <td align="right">134.55</td>
    <td align="right">14.5</td>
    <td align="right">9.290</td>
    <td align="right">0.108</td>
    <td align="right">12.594</td>
    <td align="right">0.753</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.347</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">THERMAL LAB NORTH</td>
    <td align="right">48.01</td>
    <td align="right">2.5</td>
    <td align="right">19.559</td>
    <td align="right">5.113E-002</td>
    <td align="right">10.656</td>
    <td align="right">6.889</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">17.545</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">THERMAL LAB SOUTH</td>
    <td align="right">48.39</td>
    <td align="right">2.5</td>
    <td align="right">19.559</td>
    <td align="right">5.113E-002</td>
    <td align="right">10.656</td>
    <td align="right">6.889</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">17.545</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">THERMAL MEETING ROOM NORTH</td>
    <td align="right">19.44</td>
    <td align="right">1.0</td>
    <td align="right">19.559</td>
    <td align="right">5.113E-002</td>
    <td align="right">10.656</td>
    <td align="right">6.889</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">17.545</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">THERMAL MEETING ROOM SOUTH</td>
    <td align="right">20.71</td>
    <td align="right">1.1</td>
    <td align="right">19.559</td>
    <td align="right">5.113E-002</td>
    <td align="right">10.656</td>
    <td align="right">6.889</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">17.545</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">THERMAL NERD ROOM 1</td>
    <td align="right">19.90</td>
    <td align="right">1.0</td>
    <td align="right">19.559</td>
    <td align="right">5.113E-002</td>
    <td align="right">10.656</td>
    <td align="right">6.889</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">17.545</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">THERMAL NERD ROOM 2</td>
    <td align="right">19.56</td>
    <td align="right">1.0</td>
    <td align="right">19.559</td>
    <td align="right">5.113E-002</td>
    <td align="right">10.656</td>
    <td align="right">6.889</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">17.545</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">THERMAL RESTROOM M</td>
    <td align="right">6.97</td>
    <td align="right">0.8</td>
    <td align="right">9.290</td>
    <td align="right">0.108</td>
    <td align="right">8.719</td>
    <td align="right">0.753</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.472</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">THERMAL RESTROOM W</td>
    <td align="right">8.24</td>
    <td align="right">0.9</td>
    <td align="right">9.290</td>
    <td align="right">0.108</td>
    <td align="right">8.719</td>
    <td align="right">0.753</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.472</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">THERMAL SPACE 01</td>
    <td align="right">21.57</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">14.531</td>
    <td align="right">2.906</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">17.438</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">THERMAL STAIRWAY</td>
    <td align="right">23.89</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">5.813</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.813</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">THERMAL LAB NORTH 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ4-8 PEOPLE</td>
    <td align="right">OFFICE WORK OCC</td>
    <td align="right">THERMAL LAB NORTH</td>
    <td align="right">48.01</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">5.113E-002</td>
    <td align="right">19.559</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">THERMAL LAB SOUTH 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ4-8 PEOPLE</td>
    <td align="right">OFFICE WORK OCC</td>
    <td align="right">THERMAL LAB SOUTH</td>
    <td align="right">48.39</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">5.113E-002</td>
    <td align="right">19.559</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">THERMAL MEETING ROOM SOUTH 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ4-8 PEOPLE</td>
    <td align="right">OFFICE WORK OCC</td>
    <td align="right">THERMAL MEETING ROOM SOUTH</td>
    <td align="right">20.71</td>
    <td align="right">1.1</td>
    <td align="right">1.1</td>
    <td align="right">5.113E-002</td>
    <td align="right">19.559</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">THERMAL MEETING ROOM NORTH 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ4-8 PEOPLE</td>
    <td align="right">OFFICE WORK OCC</td>
    <td align="right">THERMAL MEETING ROOM NORTH</td>
    <td align="right">19.44</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">5.113E-002</td>
    <td align="right">19.559</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">THERMAL NERD ROOM 1 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ4-8 PEOPLE</td>
    <td align="right">OFFICE WORK OCC</td>
    <td align="right">THERMAL NERD ROOM 1</td>
    <td align="right">19.90</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">5.113E-002</td>
    <td align="right">19.559</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">THERMAL NERD ROOM 2 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ4-8 PEOPLE</td>
    <td align="right">OFFICE WORK OCC</td>
    <td align="right">THERMAL NERD ROOM 2</td>
    <td align="right">19.56</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">5.113E-002</td>
    <td align="right">19.559</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">THERMAL CORRIDOR 189.1-2009 - OFFICE - CORRIDOR - CZ4-8 PEOPLE</td>
    <td align="right">OFFICE WORK OCC</td>
    <td align="right">THERMAL CORRIDOR</td>
    <td align="right">14.23</td>
    <td align="right">0.2</td>
    <td align="right">0.2</td>
    <td align="right">1.076E-002</td>
    <td align="right">92.903</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">THERMAL ELEVATOR 189.1-2009 - OFFICE - CORRIDOR - CZ4-8 PEOPLE 1</td>
    <td align="right">OFFICE WORK OCC</td>
    <td align="right">THERMAL ELEVATOR</td>
    <td align="right">6.13</td>
    <td align="right">6.6E-002</td>
    <td align="right">6.6E-002</td>
    <td align="right">1.076E-002</td>
    <td align="right">92.903</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7.E-002</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">THERMAL ENTRANCE 189.1-2009 - OFFICE - LOBBY - CZ4-8 PEOPLE 1</td>
    <td align="right">OFFICE MISC OCC</td>
    <td align="right">THERMAL ENTRANCE</td>
    <td align="right">134.55</td>
    <td align="right">14.5</td>
    <td align="right">14.5</td>
    <td align="right">0.108</td>
    <td align="right">9.290</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">14</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">THERMAL CO-WORKING 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 PEOPLE</td>
    <td align="right">OFFICE WORK OCC</td>
    <td align="right">THERMAL CO-WORKING</td>
    <td align="right">60.86</td>
    <td align="right">3.4</td>
    <td align="right">3.4</td>
    <td align="right">5.651E-002</td>
    <td align="right">17.696</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">1.000</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">THERMAL RESTROOM M 189.1-2009 - OFFICE - RESTROOM - CZ4-8 PEOPLE</td>
    <td align="right">OFFICE MISC OCC</td>
    <td align="right">THERMAL RESTROOM M</td>
    <td align="right">6.97</td>
    <td align="right">0.8</td>
    <td align="right">0.8</td>
    <td align="right">0.108</td>
    <td align="right">9.290</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">THERMAL RESTROOM W 189.1-2009 - OFFICE - RESTROOM - CZ4-8 PEOPLE 1</td>
    <td align="right">OFFICE MISC OCC</td>
    <td align="right">THERMAL RESTROOM W</td>
    <td align="right">8.24</td>
    <td align="right">0.9</td>
    <td align="right">0.9</td>
    <td align="right">0.108</td>
    <td align="right">9.290</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">THERMAL LAB NORTH 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ4-8 LIGHTS</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL LAB NORTH</td>
    <td align="right">48.01</td>
    <td align="right">2.5</td>
    <td align="right">511.651</td>
    <td align="right">10.656</td>
    <td align="right">208.421</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">511.651</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">THERMAL LAB SOUTH 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ4-8 LIGHTS</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL LAB SOUTH</td>
    <td align="right">48.39</td>
    <td align="right">2.5</td>
    <td align="right">515.684</td>
    <td align="right">10.656</td>
    <td align="right">208.421</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">515.684</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">THERMAL MEETING ROOM SOUTH 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ4-8 LIGHTS</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL MEETING ROOM SOUTH</td>
    <td align="right">20.71</td>
    <td align="right">1.1</td>
    <td align="right">220.735</td>
    <td align="right">10.656</td>
    <td align="right">208.421</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">220.735</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">THERMAL MEETING ROOM NORTH 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ4-8 LIGHTS</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL MEETING ROOM NORTH</td>
    <td align="right">19.44</td>
    <td align="right">1.0</td>
    <td align="right">207.167</td>
    <td align="right">10.656</td>
    <td align="right">208.421</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">207.167</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">THERMAL NERD ROOM 1 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ4-8 LIGHTS</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL NERD ROOM 1</td>
    <td align="right">19.90</td>
    <td align="right">1.0</td>
    <td align="right">212.045</td>
    <td align="right">10.656</td>
    <td align="right">208.421</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">212.045</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">THERMAL NERD ROOM 2 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ4-8 LIGHTS</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL NERD ROOM 2</td>
    <td align="right">19.56</td>
    <td align="right">1.0</td>
    <td align="right">208.417</td>
    <td align="right">10.656</td>
    <td align="right">208.421</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">208.417</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">THERMAL CORRIDOR 189.1-2009 - OFFICE - CORRIDOR - CZ4-8 LIGHTS</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL CORRIDOR</td>
    <td align="right">14.23</td>
    <td align="right">0.2</td>
    <td align="right">68.913</td>
    <td align="right">4.844</td>
    <td align="right">450.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">68.913</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">THERMAL ELEVATOR 189.1-2009 - OFFICE - CORRIDOR - CZ4-8 LIGHTS 1</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL ELEVATOR</td>
    <td align="right">6.13</td>
    <td align="right">6.6E-002</td>
    <td align="right">29.710</td>
    <td align="right">4.844</td>
    <td align="right">450.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">29.710</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">THERMAL SPACE 01 189.1-2009 - OFFICE - ELEC/MECHROOM - CZ4-8 LIGHTS</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL SPACE 01</td>
    <td align="right">21.57</td>
    <td align="right">0.0</td>
    <td align="right">313.439</td>
    <td align="right">14.531</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">313.439</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">THERMAL ENTRANCE 189.1-2009 - OFFICE - LOBBY - CZ4-8 LIGHTS 1</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL ENTRANCE</td>
    <td align="right">134.55</td>
    <td align="right">14.5</td>
    <td align="right">1694.507</td>
    <td align="right">12.594</td>
    <td align="right">117.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1694.507</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">THERMAL CO-WORKING 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 LIGHTS</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL CO-WORKING</td>
    <td align="right">60.86</td>
    <td align="right">3.4</td>
    <td align="right">648.565</td>
    <td align="right">10.656</td>
    <td align="right">188.571</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">648.565</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">THERMAL RESTROOM M 189.1-2009 - OFFICE - RESTROOM - CZ4-8 LIGHTS</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL RESTROOM M</td>
    <td align="right">6.97</td>
    <td align="right">0.8</td>
    <td align="right">60.752</td>
    <td align="right">8.719</td>
    <td align="right">81.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">60.752</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">THERMAL RESTROOM W 189.1-2009 - OFFICE - RESTROOM - CZ4-8 LIGHTS 1</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL RESTROOM W</td>
    <td align="right">8.24</td>
    <td align="right">0.9</td>
    <td align="right">71.835</td>
    <td align="right">8.719</td>
    <td align="right">81.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">71.835</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">THERMAL STAIRWAY 189.1-2009 - OFFICE - STAIR - CZ4-8 LIGHTS</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL STAIRWAY</td>
    <td align="right">23.89</td>
    <td align="right">0.0</td>
    <td align="right">138.849</td>
    <td align="right">5.813</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">138.849</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">THERMAL LAB NORTH 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ4-8 ELECTRIC EQUIPMENT</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL LAB NORTH</td>
    <td align="right">48.01</td>
    <td align="right">2.5</td>
    <td align="right">330.764</td>
    <td align="right">6.889</td>
    <td align="right">134.737</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">330.764</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">THERMAL LAB SOUTH 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ4-8 ELECTRIC EQUIPMENT</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL LAB SOUTH</td>
    <td align="right">48.39</td>
    <td align="right">2.5</td>
    <td align="right">333.372</td>
    <td align="right">6.889</td>
    <td align="right">134.737</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">333.372</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">THERMAL MEETING ROOM SOUTH 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ4-8 ELECTRIC EQUIPMENT</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL MEETING ROOM SOUTH</td>
    <td align="right">20.71</td>
    <td align="right">1.1</td>
    <td align="right">142.698</td>
    <td align="right">6.889</td>
    <td align="right">134.737</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">142.698</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">THERMAL MEETING ROOM NORTH 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ4-8 ELECTRIC EQUIPMENT</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL MEETING ROOM NORTH</td>
    <td align="right">19.44</td>
    <td align="right">1.0</td>
    <td align="right">133.926</td>
    <td align="right">6.889</td>
    <td align="right">134.737</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">133.926</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">THERMAL NERD ROOM 1 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ4-8 ELECTRIC EQUIPMENT</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL NERD ROOM 1</td>
    <td align="right">19.90</td>
    <td align="right">1.0</td>
    <td align="right">137.079</td>
    <td align="right">6.889</td>
    <td align="right">134.737</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">137.079</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">THERMAL NERD ROOM 2 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ4-8 ELECTRIC EQUIPMENT</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL NERD ROOM 2</td>
    <td align="right">19.56</td>
    <td align="right">1.0</td>
    <td align="right">134.734</td>
    <td align="right">6.889</td>
    <td align="right">134.737</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">134.734</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">THERMAL CORRIDOR 189.1-2009 - OFFICE - CORRIDOR - CZ4-8 ELECTRIC EQUIPMENT</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL CORRIDOR</td>
    <td align="right">14.23</td>
    <td align="right">0.2</td>
    <td align="right">24.503</td>
    <td align="right">1.722</td>
    <td align="right">160.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">24.503</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">THERMAL ELEVATOR 189.1-2009 - OFFICE - CORRIDOR - CZ4-8 ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL ELEVATOR</td>
    <td align="right">6.13</td>
    <td align="right">6.6E-002</td>
    <td align="right">10.564</td>
    <td align="right">1.722</td>
    <td align="right">160.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">10.564</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">THERMAL SPACE 01 189.1-2009 - OFFICE - ELEC/MECHROOM - CZ4-8 ELECTRIC EQUIPMENT</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL SPACE 01</td>
    <td align="right">21.57</td>
    <td align="right">0.0</td>
    <td align="right">62.688</td>
    <td align="right">2.906</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">62.688</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">THERMAL ENTRANCE 189.1-2009 - OFFICE - LOBBY - CZ4-8 ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL ENTRANCE</td>
    <td align="right">134.55</td>
    <td align="right">14.5</td>
    <td align="right">101.381</td>
    <td align="right">0.753</td>
    <td align="right">7.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">101.381</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">THERMAL CO-WORKING 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 ELECTRIC EQUIPMENT</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL CO-WORKING</td>
    <td align="right">60.86</td>
    <td align="right">3.4</td>
    <td align="right">465.132</td>
    <td align="right">7.642</td>
    <td align="right">135.238</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">465.132</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">THERMAL RESTROOM M 189.1-2009 - OFFICE - RESTROOM - CZ4-8 ELECTRIC EQUIPMENT</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL RESTROOM M</td>
    <td align="right">6.97</td>
    <td align="right">0.8</td>
    <td align="right">5.250</td>
    <td align="right">0.753</td>
    <td align="right">7.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">5.250</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">THERMAL RESTROOM W 189.1-2009 - OFFICE - RESTROOM - CZ4-8 ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL RESTROOM W</td>
    <td align="right">8.24</td>
    <td align="right">0.9</td>
    <td align="right">6.208</td>
    <td align="right">0.753</td>
    <td align="right">7.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">6.208</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method</td>
    <td align="right">Value {days}</td>
    <td align="right">Allowable Number Figures in Shadow Overlap {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">External Shading Calculation Method</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AverageOverDaysInFrequency</td>
    <td align="right">20</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">InternalCalculation</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s/m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s/m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">THERMAL LAB NORTH 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ4-8 INFILTRATION</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL LAB NORTH</td>
    <td align="right">48.01</td>
    <td align="right">2.5</td>
    <td align="right">2.355E-002</td>
    <td align="right">4.904E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.441</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">THERMAL LAB SOUTH 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ4-8 INFILTRATION</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL LAB SOUTH</td>
    <td align="right">48.39</td>
    <td align="right">2.5</td>
    <td align="right">2.357E-002</td>
    <td align="right">4.871E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.438</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">THERMAL MEETING ROOM SOUTH 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ4-8 INFILTRATION</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL MEETING ROOM SOUTH</td>
    <td align="right">20.71</td>
    <td align="right">1.1</td>
    <td align="right">8.874E-003</td>
    <td align="right">4.284E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.386</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">THERMAL MEETING ROOM NORTH 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ4-8 INFILTRATION</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL MEETING ROOM NORTH</td>
    <td align="right">19.44</td>
    <td align="right">1.0</td>
    <td align="right">8.109E-003</td>
    <td align="right">4.171E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.375</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">THERMAL NERD ROOM 1 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ4-8 INFILTRATION</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL NERD ROOM 1</td>
    <td align="right">19.90</td>
    <td align="right">1.0</td>
    <td align="right">7.517E-003</td>
    <td align="right">3.778E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.340</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">THERMAL NERD ROOM 2 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ4-8 INFILTRATION</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL NERD ROOM 2</td>
    <td align="right">19.56</td>
    <td align="right">1.0</td>
    <td align="right">7.388E-003</td>
    <td align="right">3.778E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.340</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">THERMAL CORRIDOR 189.1-2009 - OFFICE - CORRIDOR - CZ4-8 INFILTRATION</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL CORRIDOR</td>
    <td align="right">14.23</td>
    <td align="right">0.2</td>
    <td align="right">4.879E-003</td>
    <td align="right">3.429E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.309</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">THERMAL ELEVATOR 189.1-2009 - OFFICE - CORRIDOR - CZ4-8 INFILTRATION 1</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL ELEVATOR</td>
    <td align="right">6.13</td>
    <td align="right">6.6E-002</td>
    <td align="right">1.390E-003</td>
    <td align="right">2.266E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.204</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">THERMAL SPACE 01 189.1-2009 - OFFICE - ELEC/MECHROOM - CZ4-8 INFILTRATION</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL SPACE 01</td>
    <td align="right">21.57</td>
    <td align="right">0.0</td>
    <td align="right">8.277E-003</td>
    <td align="right">3.837E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.345</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">THERMAL ENTRANCE 189.1-2009 - OFFICE - LOBBY - CZ4-8 INFILTRATION 1</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL ENTRANCE</td>
    <td align="right">134.55</td>
    <td align="right">14.5</td>
    <td align="right">4.340E-002</td>
    <td align="right">3.226E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.290</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">THERMAL CO-WORKING 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 INFILTRATION</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL CO-WORKING</td>
    <td align="right">60.86</td>
    <td align="right">3.4</td>
    <td align="right">3.004E-002</td>
    <td align="right">4.937E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.444</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">THERMAL RESTROOM M 189.1-2009 - OFFICE - RESTROOM - CZ4-8 INFILTRATION</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL RESTROOM M</td>
    <td align="right">6.97</td>
    <td align="right">0.8</td>
    <td align="right">1.579E-003</td>
    <td align="right">2.266E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.204</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">THERMAL RESTROOM W 189.1-2009 - OFFICE - RESTROOM - CZ4-8 INFILTRATION 1</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL RESTROOM W</td>
    <td align="right">8.24</td>
    <td align="right">0.9</td>
    <td align="right">5.803E-003</td>
    <td align="right">7.043E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.634</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">THERMAL STAIRWAY 189.1-2009 - OFFICE - STAIR - CZ4-8 INFILTRATION</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL STAIRWAY</td>
    <td align="right">23.89</td>
    <td align="right">0.0</td>
    <td align="right">6.895E-003</td>
    <td align="right">2.886E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.260</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>ZoneVentilation Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneVentilation Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s/m2}</td>
    <td align="right">Volume Flow Rate/person Area {m3/s/person}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Fan Type {Exhaust;Intake;Natural}</td>
    <td align="right">Fan Pressure Rise {Pa}</td>
    <td align="right">Fan Efficiency {}</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
    <td align="right">Minimum Indoor Temperature{C}/Schedule</td>
    <td align="right">Maximum Indoor Temperature{C}/Schedule</td>
    <td align="right">Delta Temperature{C}/Schedule</td>
    <td align="right">Minimum Outdoor Temperature{C}/Schedule</td>
    <td align="right">Maximum Outdoor Temperature{C}/Schedule</td>
    <td align="right">Maximum WindSpeed{m/s}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NATURAL VENTILATION CO-WORKING</td>
    <td align="right">ALWAYS ON DISCRETE HVAC_LIBRARY</td>
    <td align="right">THERMAL CO-WORKING</td>
    <td align="right">60.86</td>
    <td align="right">3.4</td>
    <td align="right">0.160</td>
    <td align="right">2.629E-003</td>
    <td align="right">4.652E-002</td>
    <td align="right">2.366</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">1.0</td>
    <td align="right">0.606</td>
    <td align="right">3.636E-002</td>
    <td align="right">0.118</td>
    <td align="right">0.000</td>
    <td align="right">-10.00</td>
    <td align="right">100.00</td>
    <td align="right">-50.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">NATURAL VENTILATION CORRIDOR</td>
    <td align="right">ALWAYS ON DISCRETE HVAC_LIBRARY</td>
    <td align="right">THERMAL CORRIDOR</td>
    <td align="right">14.23</td>
    <td align="right">0.2</td>
    <td align="right">0.160</td>
    <td align="right">1.125E-002</td>
    <td align="right">1.045</td>
    <td align="right">10.121</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">1.0</td>
    <td align="right">0.606</td>
    <td align="right">3.636E-002</td>
    <td align="right">0.118</td>
    <td align="right">0.000</td>
    <td align="right">-10.00</td>
    <td align="right">100.00</td>
    <td align="right">-50.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">NATURAL VENTILATION ELEVATOR</td>
    <td align="right">ALWAYS ON DISCRETE HVAC_LIBRARY</td>
    <td align="right">THERMAL ELEVATOR</td>
    <td align="right">6.13</td>
    <td align="right">6.6E-002</td>
    <td align="right">0.160</td>
    <td align="right">2.609E-002</td>
    <td align="right">2.423</td>
    <td align="right">23.477</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">1.0</td>
    <td align="right">0.606</td>
    <td align="right">3.636E-002</td>
    <td align="right">0.118</td>
    <td align="right">0.000</td>
    <td align="right">-10.00</td>
    <td align="right">100.00</td>
    <td align="right">-50.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">NATURAL VENTILATION ENTRANCE</td>
    <td align="right">ALWAYS ON DISCRETE HVAC_LIBRARY</td>
    <td align="right">THERMAL ENTRANCE</td>
    <td align="right">134.55</td>
    <td align="right">14.5</td>
    <td align="right">0.160</td>
    <td align="right">1.189E-003</td>
    <td align="right">1.105E-002</td>
    <td align="right">1.070</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">1.0</td>
    <td align="right">0.606</td>
    <td align="right">3.636E-002</td>
    <td align="right">0.118</td>
    <td align="right">0.000</td>
    <td align="right">-10.00</td>
    <td align="right">100.00</td>
    <td align="right">-50.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">NATURAL VENTILATION LAB NORTH</td>
    <td align="right">CONST_ZERO</td>
    <td align="right">THERMAL LAB NORTH</td>
    <td align="right">48.01</td>
    <td align="right">2.5</td>
    <td align="right">0.160</td>
    <td align="right">3.332E-003</td>
    <td align="right">6.518E-002</td>
    <td align="right">2.999</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">1.0</td>
    <td align="right">0.606</td>
    <td align="right">3.636E-002</td>
    <td align="right">0.118</td>
    <td align="right">0.000</td>
    <td align="right">-10.00</td>
    <td align="right">100.00</td>
    <td align="right">-50.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">NATURAL VENTILATION LAB SOUTH</td>
    <td align="right">ALWAYS ON DISCRETE HVAC_LIBRARY</td>
    <td align="right">THERMAL LAB SOUTH</td>
    <td align="right">48.39</td>
    <td align="right">2.5</td>
    <td align="right">0.160</td>
    <td align="right">3.306E-003</td>
    <td align="right">6.467E-002</td>
    <td align="right">2.976</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">1.0</td>
    <td align="right">0.606</td>
    <td align="right">3.636E-002</td>
    <td align="right">0.118</td>
    <td align="right">0.000</td>
    <td align="right">-10.00</td>
    <td align="right">100.00</td>
    <td align="right">-50.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">NATURAL VENTILATION MR NORTH</td>
    <td align="right">ALWAYS ON DISCRETE HVAC_LIBRARY</td>
    <td align="right">THERMAL MEETING ROOM NORTH</td>
    <td align="right">19.44</td>
    <td align="right">1.0</td>
    <td align="right">0.160</td>
    <td align="right">8.230E-003</td>
    <td align="right">0.161</td>
    <td align="right">7.407</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">1.0</td>
    <td align="right">0.606</td>
    <td align="right">3.636E-002</td>
    <td align="right">0.118</td>
    <td align="right">0.000</td>
    <td align="right">-10.00</td>
    <td align="right">100.00</td>
    <td align="right">-50.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">NATURAL VENTILATION MR SOUTH</td>
    <td align="right">ALWAYS ON DISCRETE HVAC_LIBRARY</td>
    <td align="right">THERMAL MEETING ROOM SOUTH</td>
    <td align="right">20.71</td>
    <td align="right">1.1</td>
    <td align="right">0.160</td>
    <td align="right">7.724E-003</td>
    <td align="right">0.151</td>
    <td align="right">6.952</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">1.0</td>
    <td align="right">0.606</td>
    <td align="right">3.636E-002</td>
    <td align="right">0.118</td>
    <td align="right">0.000</td>
    <td align="right">-10.00</td>
    <td align="right">100.00</td>
    <td align="right">-50.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">NATURAL VENTILATION NR 1</td>
    <td align="right">ALWAYS ON DISCRETE HVAC_LIBRARY</td>
    <td align="right">THERMAL NERD ROOM 1</td>
    <td align="right">19.90</td>
    <td align="right">1.0</td>
    <td align="right">0.160</td>
    <td align="right">8.041E-003</td>
    <td align="right">0.157</td>
    <td align="right">7.237</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">1.0</td>
    <td align="right">0.606</td>
    <td align="right">3.636E-002</td>
    <td align="right">0.118</td>
    <td align="right">0.000</td>
    <td align="right">-10.00</td>
    <td align="right">100.00</td>
    <td align="right">-50.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">NATURAL VENTILATION NR 2</td>
    <td align="right">ALWAYS ON DISCRETE HVAC_LIBRARY</td>
    <td align="right">THERMAL NERD ROOM 2</td>
    <td align="right">19.56</td>
    <td align="right">1.0</td>
    <td align="right">0.160</td>
    <td align="right">8.181E-003</td>
    <td align="right">0.160</td>
    <td align="right">7.363</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">1.0</td>
    <td align="right">0.606</td>
    <td align="right">3.636E-002</td>
    <td align="right">0.118</td>
    <td align="right">0.000</td>
    <td align="right">-10.00</td>
    <td align="right">100.00</td>
    <td align="right">-50.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">NATURAL VENTILATION RESTROOM M</td>
    <td align="right">ALWAYS ON DISCRETE HVAC_LIBRARY</td>
    <td align="right">THERMAL RESTROOM M</td>
    <td align="right">6.97</td>
    <td align="right">0.8</td>
    <td align="right">0.160</td>
    <td align="right">2.296E-002</td>
    <td align="right">0.213</td>
    <td align="right">20.666</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">1.0</td>
    <td align="right">0.606</td>
    <td align="right">3.636E-002</td>
    <td align="right">0.118</td>
    <td align="right">0.000</td>
    <td align="right">-10.00</td>
    <td align="right">100.00</td>
    <td align="right">-50.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">NATURAL VENTILATION RESTROOM W</td>
    <td align="right">ALWAYS ON DISCRETE HVAC_LIBRARY</td>
    <td align="right">THERMAL RESTROOM W</td>
    <td align="right">8.24</td>
    <td align="right">0.9</td>
    <td align="right">0.160</td>
    <td align="right">1.942E-002</td>
    <td align="right">0.180</td>
    <td align="right">17.478</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">1.0</td>
    <td align="right">0.606</td>
    <td align="right">3.636E-002</td>
    <td align="right">0.118</td>
    <td align="right">0.000</td>
    <td align="right">-10.00</td>
    <td align="right">100.00</td>
    <td align="right">-50.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">NATURAL VENTILATION SPACE 01</td>
    <td align="right">ALWAYS ON DISCRETE HVAC_LIBRARY</td>
    <td align="right">THERMAL SPACE 01</td>
    <td align="right">21.57</td>
    <td align="right">0.0</td>
    <td align="right">0.160</td>
    <td align="right">7.418E-003</td>
    <td align="right">N/A</td>
    <td align="right">6.676</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">1.0</td>
    <td align="right">0.606</td>
    <td align="right">3.636E-002</td>
    <td align="right">0.118</td>
    <td align="right">0.000</td>
    <td align="right">-10.00</td>
    <td align="right">100.00</td>
    <td align="right">-50.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">NATURAL VENTILATION STAIRWAY</td>
    <td align="right">ALWAYS ON DISCRETE HVAC_LIBRARY</td>
    <td align="right">THERMAL STAIRWAY</td>
    <td align="right">23.89</td>
    <td align="right">0.0</td>
    <td align="right">0.160</td>
    <td align="right">6.698E-003</td>
    <td align="right">N/A</td>
    <td align="right">6.028</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">1.0</td>
    <td align="right">0.606</td>
    <td align="right">3.636E-002</td>
    <td align="right">0.118</td>
    <td align="right">0.000</td>
    <td align="right">-10.00</td>
    <td align="right">100.00</td>
    <td align="right">-50.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">THERMAL CO-WORKING</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">THERMAL CORRIDOR</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">THERMAL ELEVATOR</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">THERMAL ENTRANCE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">THERMAL LAB NORTH</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">THERMAL LAB SOUTH</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">THERMAL MEETING ROOM NORTH</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">THERMAL MEETING ROOM SOUTH</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">THERMAL NERD ROOM 1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">THERMAL NERD ROOM 2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">THERMAL RESTROOM M</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">THERMAL RESTROOM W</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">THERMAL SPACE 01</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">THERMAL STAIRWAY</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone THERMAL CO-WORKING</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone THERMAL CORRIDOR</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone THERMAL ELEVATOR</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone THERMAL ENTRANCE</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone THERMAL LAB NORTH</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone THERMAL LAB SOUTH</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone THERMAL MEETING ROOM NORTH</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone THERMAL MEETING ROOM SOUTH</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone THERMAL NERD ROOM 1</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone THERMAL NERD ROOM 2</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone THERMAL RESTROOM M</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone THERMAL RESTROOM W</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone THERMAL SPACE 01</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone THERMAL STAIRWAY</td>
    <td align="right">1.2500</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone THERMAL CO-WORKING</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone THERMAL CORRIDOR</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone THERMAL ELEVATOR</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone THERMAL ENTRANCE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone THERMAL LAB NORTH</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone THERMAL LAB SOUTH</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone THERMAL MEETING ROOM NORTH</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone THERMAL MEETING ROOM SOUTH</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone THERMAL NERD ROOM 1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone THERMAL NERD ROOM 2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone THERMAL RESTROOM M</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone THERMAL RESTROOM W</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone THERMAL SPACE 01</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone THERMAL STAIRWAY</td>
    <td align="right">1.1500</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">THERMAL CO-WORKING</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">3.24639E-002</td>
    <td align="right">BERLIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">30.00000</td>
    <td align="right">9.18957E-003</td>
    <td align="right">60.86225</td>
    <td align="right">3.43936</td>
    <td align="right">3.24639E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">THERMAL CO-WORKING</td>
    <td align="right">Heating</td>
    <td align="right">17448.06908</td>
    <td align="right">21810.08635</td>
    <td align="right">0.75215</td>
    <td align="right">0.94018</td>
    <td align="right">BERLIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 06:00:00</td>
    <td align="right">-11.80000</td>
    <td align="right">1.36920E-003</td>
    <td align="right">60.86225</td>
    <td align="right">3.43936</td>
    <td align="right">3.24639E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">THERMAL CORRIDOR</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">3.61372E-003</td>
    <td align="right">BERLIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">30.00000</td>
    <td align="right">9.18957E-003</td>
    <td align="right">14.22725</td>
    <td align="right">0.15314</td>
    <td align="right">3.61372E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">THERMAL CORRIDOR</td>
    <td align="right">Heating</td>
    <td align="right">14672.10278</td>
    <td align="right">18340.12848</td>
    <td align="right">0.63248</td>
    <td align="right">0.79060</td>
    <td align="right">BERLIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 06:00:00</td>
    <td align="right">-11.80000</td>
    <td align="right">1.36920E-003</td>
    <td align="right">14.22725</td>
    <td align="right">0.15314</td>
    <td align="right">3.61372E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">THERMAL ELEVATOR</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.55795E-003</td>
    <td align="right">BERLIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">30.00000</td>
    <td align="right">9.18957E-003</td>
    <td align="right">6.13367</td>
    <td align="right">6.60222E-002</td>
    <td align="right">1.55795E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">THERMAL ELEVATOR</td>
    <td align="right">Heating</td>
    <td align="right">14299.70978</td>
    <td align="right">17874.63722</td>
    <td align="right">0.61643</td>
    <td align="right">0.77054</td>
    <td align="right">BERLIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 06:00:00</td>
    <td align="right">-11.80000</td>
    <td align="right">1.36920E-003</td>
    <td align="right">6.13367</td>
    <td align="right">6.60222E-002</td>
    <td align="right">1.55795E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">THERMAL ENTRANCE</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.10253</td>
    <td align="right">BERLIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">30.00000</td>
    <td align="right">9.18957E-003</td>
    <td align="right">134.55116</td>
    <td align="right">14.48297</td>
    <td align="right">0.10253</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">THERMAL ENTRANCE</td>
    <td align="right">Heating</td>
    <td align="right">18782.01269</td>
    <td align="right">23477.51586</td>
    <td align="right">0.80965</td>
    <td align="right">1.01206</td>
    <td align="right">BERLIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 06:00:00</td>
    <td align="right">-11.80000</td>
    <td align="right">1.36920E-003</td>
    <td align="right">134.55116</td>
    <td align="right">14.48297</td>
    <td align="right">0.10253</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">THERMAL LAB NORTH</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">2.31716E-002</td>
    <td align="right">BERLIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">30.00000</td>
    <td align="right">9.18957E-003</td>
    <td align="right">48.01408</td>
    <td align="right">2.45489</td>
    <td align="right">2.31716E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">THERMAL LAB NORTH</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">2.31716E-002</td>
    <td align="right">BERLIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-11.80000</td>
    <td align="right">1.36920E-003</td>
    <td align="right">48.01408</td>
    <td align="right">2.45489</td>
    <td align="right">2.31716E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">THERMAL LAB SOUTH</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">2.33543E-002</td>
    <td align="right">BERLIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">30.00000</td>
    <td align="right">9.18957E-003</td>
    <td align="right">48.39257</td>
    <td align="right">2.47424</td>
    <td align="right">2.33543E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">THERMAL LAB SOUTH</td>
    <td align="right">Heating</td>
    <td align="right">16706.25688</td>
    <td align="right">20882.82110</td>
    <td align="right">0.72017</td>
    <td align="right">0.90021</td>
    <td align="right">BERLIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 06:00:00</td>
    <td align="right">-11.80000</td>
    <td align="right">1.36920E-003</td>
    <td align="right">48.39257</td>
    <td align="right">2.47424</td>
    <td align="right">2.33543E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">THERMAL MEETING ROOM NORTH</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.38215E-003</td>
    <td align="right">BERLIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">30.00000</td>
    <td align="right">9.18957E-003</td>
    <td align="right">19.44084</td>
    <td align="right">0.99398</td>
    <td align="right">9.38215E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">THERMAL MEETING ROOM NORTH</td>
    <td align="right">Heating</td>
    <td align="right">15234.99955</td>
    <td align="right">19043.74944</td>
    <td align="right">0.65675</td>
    <td align="right">0.82093</td>
    <td align="right">BERLIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 06:00:00</td>
    <td align="right">-11.80000</td>
    <td align="right">1.36920E-003</td>
    <td align="right">19.44084</td>
    <td align="right">0.99398</td>
    <td align="right">9.38215E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">THERMAL MEETING ROOM SOUTH</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.99664E-003</td>
    <td align="right">BERLIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">30.00000</td>
    <td align="right">9.18957E-003</td>
    <td align="right">20.71413</td>
    <td align="right">1.05908</td>
    <td align="right">9.99664E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">THERMAL MEETING ROOM SOUTH</td>
    <td align="right">Heating</td>
    <td align="right">15240.00907</td>
    <td align="right">19050.01134</td>
    <td align="right">0.65696</td>
    <td align="right">0.82120</td>
    <td align="right">BERLIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 06:00:00</td>
    <td align="right">-11.80000</td>
    <td align="right">1.36920E-003</td>
    <td align="right">20.71413</td>
    <td align="right">1.05908</td>
    <td align="right">9.99664E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">THERMAL NERD ROOM 1</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.60306E-003</td>
    <td align="right">BERLIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">30.00000</td>
    <td align="right">9.18957E-003</td>
    <td align="right">19.89858</td>
    <td align="right">1.01739</td>
    <td align="right">9.60306E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">THERMAL NERD ROOM 1</td>
    <td align="right">Heating</td>
    <td align="right">15009.65453</td>
    <td align="right">18762.06816</td>
    <td align="right">0.64703</td>
    <td align="right">0.80879</td>
    <td align="right">BERLIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 06:00:00</td>
    <td align="right">-11.80000</td>
    <td align="right">1.36920E-003</td>
    <td align="right">19.89858</td>
    <td align="right">1.01739</td>
    <td align="right">9.60306E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">THERMAL NERD ROOM 2</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.43877E-003</td>
    <td align="right">BERLIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">30.00000</td>
    <td align="right">9.18957E-003</td>
    <td align="right">19.55816</td>
    <td align="right">0.99998</td>
    <td align="right">9.43877E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">THERMAL NERD ROOM 2</td>
    <td align="right">Heating</td>
    <td align="right">14987.13597</td>
    <td align="right">18733.91996</td>
    <td align="right">0.64606</td>
    <td align="right">0.80758</td>
    <td align="right">BERLIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 06:00:00</td>
    <td align="right">-11.80000</td>
    <td align="right">1.36920E-003</td>
    <td align="right">19.55816</td>
    <td align="right">0.99998</td>
    <td align="right">9.43877E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">THERMAL RESTROOM M</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">3.39816E-002</td>
    <td align="right">BERLIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">30.00000</td>
    <td align="right">9.18957E-003</td>
    <td align="right">6.96801</td>
    <td align="right">0.75003</td>
    <td align="right">3.39816E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">THERMAL RESTROOM M</td>
    <td align="right">Heating</td>
    <td align="right">14314.17049</td>
    <td align="right">17892.71311</td>
    <td align="right">0.61705</td>
    <td align="right">0.77132</td>
    <td align="right">BERLIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 06:00:00</td>
    <td align="right">-11.80000</td>
    <td align="right">1.36920E-003</td>
    <td align="right">6.96801</td>
    <td align="right">0.75003</td>
    <td align="right">3.39816E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">THERMAL RESTROOM W</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">4.01804E-002</td>
    <td align="right">BERLIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">30.00000</td>
    <td align="right">9.18957E-003</td>
    <td align="right">8.23910</td>
    <td align="right">0.88685</td>
    <td align="right">4.01804E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">THERMAL RESTROOM W</td>
    <td align="right">Heating</td>
    <td align="right">14701.31207</td>
    <td align="right">18376.64009</td>
    <td align="right">0.63374</td>
    <td align="right">0.79218</td>
    <td align="right">BERLIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 06:00:00</td>
    <td align="right">-11.80000</td>
    <td align="right">1.36920E-003</td>
    <td align="right">8.23910</td>
    <td align="right">0.88685</td>
    <td align="right">4.01804E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">THERMAL SPACE 01</td>
    <td align="right">Heating</td>
    <td align="right">15101.69913</td>
    <td align="right">18877.12391</td>
    <td align="right">0.65100</td>
    <td align="right">0.81375</td>
    <td align="right">BERLIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 06:00:00</td>
    <td align="right">-11.80000</td>
    <td align="right">1.36920E-003</td>
    <td align="right">21.56995</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">THERMAL STAIRWAY</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">6.06753E-003</td>
    <td align="right">BERLIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">30.00000</td>
    <td align="right">9.18957E-003</td>
    <td align="right">23.88792</td>
    <td align="right">0.00000</td>
    <td align="right">6.06753E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">THERMAL STAIRWAY</td>
    <td align="right">Heating</td>
    <td align="right">14860.89897</td>
    <td align="right">18576.12371</td>
    <td align="right">0.64062</td>
    <td align="right">0.80078</td>
    <td align="right">BERLIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 06:00:00</td>
    <td align="right">-11.80000</td>
    <td align="right">1.36920E-003</td>
    <td align="right">23.88792</td>
    <td align="right">0.00000</td>
    <td align="right">6.06753E-003</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD RAD CONV WATER CO-WORKING</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.73820E-004</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD RAD CONV WATER CO-WORKING</td>
    <td align="right">U-Factor times Area [W/C]</td>
    <td align="right">428.78656</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD RAD CONV WATER CORRIDOR</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.98436E-004</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD RAD CONV WATER CORRIDOR</td>
    <td align="right">U-Factor times Area [W/C]</td>
    <td align="right">360.27686</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD RAD CONV WATER ELEVATOR</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.88323E-004</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD RAD CONV WATER ELEVATOR</td>
    <td align="right">U-Factor times Area [W/C]</td>
    <td align="right">351.08652</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD RAD CONV WATER ENTRANCE</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.10045E-004</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD RAD CONV WATER ENTRANCE</td>
    <td align="right">U-Factor times Area [W/C]</td>
    <td align="right">461.70832</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD RAD CONV WATER LAB NORTH</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD RAD CONV WATER LAB NORTH</td>
    <td align="right">U-Factor times Area [W/C]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD RAD CONV WATER LAB SOUTH</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.53675E-004</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD RAD CONV WATER LAB SOUTH</td>
    <td align="right">U-Factor times Area [W/C]</td>
    <td align="right">410.47876</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD RAD CONV WATER MR NORTH</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.13722E-004</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD RAD CONV WATER MR NORTH</td>
    <td align="right">U-Factor times Area [W/C]</td>
    <td align="right">374.16876</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD RAD CONV WATER MR SOUTH</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.13858E-004</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD RAD CONV WATER MR SOUTH</td>
    <td align="right">U-Factor times Area [W/C]</td>
    <td align="right">374.29239</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD RAD CONV WATER NR 1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.07603E-004</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD RAD CONV WATER NR 1</td>
    <td align="right">U-Factor times Area [W/C]</td>
    <td align="right">368.60739</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD RAD CONV WATER NR 2</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.06991E-004</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD RAD CONV WATER NR 2</td>
    <td align="right">U-Factor times Area [W/C]</td>
    <td align="right">368.05165</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD RAD CONV WATER RESTROOM M</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.88716E-004</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD RAD CONV WATER RESTROOM M</td>
    <td align="right">U-Factor times Area [W/C]</td>
    <td align="right">351.44340</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD RAD CONV WATER RESTROOM W</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.99229E-004</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD RAD CONV WATER RESTROOM W</td>
    <td align="right">U-Factor times Area [W/C]</td>
    <td align="right">360.99773</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD RAD CONV WATER SPACE 01</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.10102E-004</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD RAD CONV WATER SPACE 01</td>
    <td align="right">U-Factor times Area [W/C]</td>
    <td align="right">370.87899</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD RAD CONV WATER STAIRWAY</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.03563E-004</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD RAD CONV WATER STAIRWAY</td>
    <td align="right">U-Factor times Area [W/C]</td>
    <td align="right">364.93621</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">PlantLoop</td>
    <td align="right">PLANT LOOP 1</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">5.46808E-003</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">PlantLoop</td>
    <td align="right">PLANT LOOP 1</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">0.65617</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">VAR SPD PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">5.46808E-003</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">VAR SPD PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">1397.02518</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">HW BOILER</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">252671.85179</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">HW BOILER</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">5.46808E-003</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BERLIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BERLIN ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BERLIN ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BERLIN ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">BERLIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">02/21</td>
    <td align="right">02/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">BERLIN ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">02/21</td>
    <td align="right">02/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">BERLIN ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">02/21</td>
    <td align="right">02/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01</td>
    <td align="right">01/01</td>
    <td align="right">Monday</td>
    <td align="right">1</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Data</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Data-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Max Dry-Bulb Temp {C}</td>
    <td align="right">Temp Range {dC}</td>
    <td align="right">Temp Range Ind Type</td>
    <td align="right">Hum Ind Value at Max Temp</td>
    <td align="right">Hum Ind Type</td>
    <td align="right">Pressure {Pa}</td>
    <td align="right">Wind Direction {deg CW from N}</td>
    <td align="right">Wind Speed {m/s}</td>
    <td align="right">Clearness</td>
    <td align="right">Rain</td>
    <td align="right">Snow</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">30.00</td>
    <td align="right">9.20</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">100738</td>
    <td align="right">150</td>
    <td align="right">3.7</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">22.10</td>
    <td align="right">9.20</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">100738</td>
    <td align="right">150</td>
    <td align="right">3.7</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">27.00</td>
    <td align="right">9.20</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">100738</td>
    <td align="right">150</td>
    <td align="right">3.7</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">26.90</td>
    <td align="right">9.20</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">100738</td>
    <td align="right">150</td>
    <td align="right">3.7</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">-11.80</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">100738</td>
    <td align="right">100</td>
    <td align="right">3.3</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">6.30</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">100738</td>
    <td align="right">100</td>
    <td align="right">12.8</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">-10.80</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">100738</td>
    <td align="right">100</td>
    <td align="right">3.3</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Misc</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Misc-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DayOfYear</td>
    <td align="right">ASHRAE A Coeff</td>
    <td align="right">ASHRAE B Coeff</td>
    <td align="right">ASHRAE C Coeff</td>
    <td align="right">Solar Constant-Annual Variation</td>
    <td align="right">Eq of Time {minutes}</td>
    <td align="right">Solar Declination Angle {deg}</td>
    <td align="right">Solar Model</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">52</td>
    <td align="right">1214.6</td>
    <td align="right">0.1445</td>
    <td align="right">6.0579E-002</td>
    <td align="right">1.0</td>
    <td align="right">-13.80</td>
    <td align="right">-10.8</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">52</td>
    <td align="right">1214.6</td>
    <td align="right">0.1445</td>
    <td align="right">6.0579E-002</td>
    <td align="right">1.0</td>
    <td align="right">-13.80</td>
    <td align="right">-10.8</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">52</td>
    <td align="right">1214.6</td>
    <td align="right">0.1445</td>
    <td align="right">6.0579E-002</td>
    <td align="right">1.0</td>
    <td align="right">-13.80</td>
    <td align="right">-10.8</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">THERMAL CO-WORKING</td>
    <td align="right">SizingPeriod: BERLIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8.3657281808E-002</td>
    <td align="right">6.2987981726E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">THERMAL CORRIDOR</td>
    <td align="right">SizingPeriod: BERLIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">9.0300707893E-002</td>
    <td align="right">4.5558161383E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">THERMAL ELEVATOR</td>
    <td align="right">SizingPeriod: BERLIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">0.1026380434</td>
    <td align="right">5.4584787663E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">THERMAL ENTRANCE</td>
    <td align="right">SizingPeriod: BERLIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7.0369270589E-002</td>
    <td align="right">5.0865982566E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">THERMAL LAB NORTH</td>
    <td align="right">SizingPeriod: BERLIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">5.3182992137E-002</td>
    <td align="right">3.7081052501E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">THERMAL LAB SOUTH</td>
    <td align="right">SizingPeriod: BERLIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">9.2695758493E-002</td>
    <td align="right">4.8266381353E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">THERMAL MEETING ROOM NORTH</td>
    <td align="right">SizingPeriod: BERLIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8.9217538770E-002</td>
    <td align="right">4.7205791650E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">THERMAL MEETING ROOM SOUTH</td>
    <td align="right">SizingPeriod: BERLIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">0.1068782505</td>
    <td align="right">5.8347301667E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">THERMAL NERD ROOM 1</td>
    <td align="right">SizingPeriod: BERLIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">9.8960477738E-002</td>
    <td align="right">5.1567518106E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">THERMAL NERD ROOM 2</td>
    <td align="right">SizingPeriod: BERLIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">9.8246505750E-002</td>
    <td align="right">5.1085360560E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">THERMAL RESTROOM M</td>
    <td align="right">SizingPeriod: BERLIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">0.1027672326</td>
    <td align="right">5.4238494484E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">THERMAL RESTROOM W</td>
    <td align="right">SizingPeriod: BERLIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">0.1003965779</td>
    <td align="right">5.3374320526E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">THERMAL SPACE 01</td>
    <td align="right">SizingPeriod: BERLIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8.1896293858E-002</td>
    <td align="right">4.0219916929E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">THERMAL STAIRWAY</td>
    <td align="right">SizingPeriod: BERLIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7.9623680611E-002</td>
    <td align="right">3.9699835623E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">THERMAL CO-WORKING</td>
    <td align="right">SizingPeriod: BERLIN ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">9.6492202859E-002</td>
    <td align="right">7.6306234344E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">THERMAL CORRIDOR</td>
    <td align="right">SizingPeriod: BERLIN ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">8.4650479337E-002</td>
    <td align="right">5.5595921121E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.8841435581E-002</td>
    <td align="right">9.2052961881E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">THERMAL ELEVATOR</td>
    <td align="right">SizingPeriod: BERLIN ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">8.5855899422E-002</td>
    <td align="right">6.8236267169E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.8013480223E-002</td>
    <td align="right">0.1523382295</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">THERMAL ENTRANCE</td>
    <td align="right">SizingPeriod: BERLIN ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">8.5847764475E-002</td>
    <td align="right">7.9530321713E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">THERMAL LAB NORTH</td>
    <td align="right">SizingPeriod: BERLIN ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">6.4214621756E-002</td>
    <td align="right">5.8936059380E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">THERMAL LAB SOUTH</td>
    <td align="right">SizingPeriod: BERLIN ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">0.1060723715</td>
    <td align="right">5.9957336884E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">THERMAL MEETING ROOM NORTH</td>
    <td align="right">SizingPeriod: BERLIN ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">9.8290671309E-002</td>
    <td align="right">5.4103182901E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">THERMAL MEETING ROOM SOUTH</td>
    <td align="right">SizingPeriod: BERLIN ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">0.1136347081</td>
    <td align="right">6.3908599698E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">THERMAL NERD ROOM 1</td>
    <td align="right">SizingPeriod: BERLIN ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">0.1068685423</td>
    <td align="right">5.7501804564E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">THERMAL NERD ROOM 2</td>
    <td align="right">SizingPeriod: BERLIN ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">0.1060560376</td>
    <td align="right">5.6921695586E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">THERMAL RESTROOM M</td>
    <td align="right">SizingPeriod: BERLIN ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">8.8155575229E-002</td>
    <td align="right">6.8727698769E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.8704942765E-002</td>
    <td align="right">0.3755546606</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">THERMAL RESTROOM W</td>
    <td align="right">SizingPeriod: BERLIN ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">8.8745070232E-002</td>
    <td align="right">6.7280640744E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.9690621483E-002</td>
    <td align="right">0.1493488490</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">THERMAL SPACE 01</td>
    <td align="right">SizingPeriod: BERLIN ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">9.0006976284E-002</td>
    <td align="right">4.7576338387E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">THERMAL STAIRWAY</td>
    <td align="right">SizingPeriod: BERLIN ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">8.1077609081E-002</td>
    <td align="right">4.6101272889E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2659113203E-002</td>
    <td align="right">6.5600230303E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">THERMAL CO-WORKING</td>
    <td align="right">SizingPeriod: BERLIN ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">8.7806852469E-002</td>
    <td align="right">6.8857748616E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">THERMAL CORRIDOR</td>
    <td align="right">SizingPeriod: BERLIN ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">9.1845456084E-002</td>
    <td align="right">4.7789112075E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">THERMAL ELEVATOR</td>
    <td align="right">SizingPeriod: BERLIN ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">0.1038175469</td>
    <td align="right">5.7095742878E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">THERMAL ENTRANCE</td>
    <td align="right">SizingPeriod: BERLIN ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">7.5737857711E-002</td>
    <td align="right">6.0880885825E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">THERMAL LAB NORTH</td>
    <td align="right">SizingPeriod: BERLIN ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">5.7176672174E-002</td>
    <td align="right">4.5405315589E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">THERMAL LAB SOUTH</td>
    <td align="right">SizingPeriod: BERLIN ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">9.7835679283E-002</td>
    <td align="right">5.4049348497E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">THERMAL MEETING ROOM NORTH</td>
    <td align="right">SizingPeriod: BERLIN ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">9.3681818732E-002</td>
    <td align="right">5.0877062690E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">THERMAL MEETING ROOM SOUTH</td>
    <td align="right">SizingPeriod: BERLIN ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">0.1109179404</td>
    <td align="right">6.0698975288E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">THERMAL NERD ROOM 1</td>
    <td align="right">SizingPeriod: BERLIN ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">0.1029939017</td>
    <td align="right">5.3576242115E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">THERMAL NERD ROOM 2</td>
    <td align="right">SizingPeriod: BERLIN ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">0.1021102944</td>
    <td align="right">5.2969040469E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">THERMAL RESTROOM M</td>
    <td align="right">SizingPeriod: BERLIN ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">0.1044952518</td>
    <td align="right">5.6408010028E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">THERMAL RESTROOM W</td>
    <td align="right">SizingPeriod: BERLIN ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">0.1022786711</td>
    <td align="right">5.5948096597E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">THERMAL SPACE 01</td>
    <td align="right">SizingPeriod: BERLIN ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">8.5773202358E-002</td>
    <td align="right">4.2737585093E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">THERMAL STAIRWAY</td>
    <td align="right">SizingPeriod: BERLIN ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">8.1580031768E-002</td>
    <td align="right">4.1826830877E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">THERMAL CO-WORKING</td>
    <td align="right">SizingPeriod: BERLIN ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8.7847857845E-002</td>
    <td align="right">6.9003433848E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">THERMAL CORRIDOR</td>
    <td align="right">SizingPeriod: BERLIN ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">9.1884286949E-002</td>
    <td align="right">4.7829859171E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">THERMAL ELEVATOR</td>
    <td align="right">SizingPeriod: BERLIN ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">0.1038244464</td>
    <td align="right">5.7142618739E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">THERMAL ENTRANCE</td>
    <td align="right">SizingPeriod: BERLIN ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7.5902703625E-002</td>
    <td align="right">6.1241785728E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">THERMAL LAB NORTH</td>
    <td align="right">SizingPeriod: BERLIN ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">5.7216778153E-002</td>
    <td align="right">4.5625635914E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">THERMAL LAB SOUTH</td>
    <td align="right">SizingPeriod: BERLIN ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">9.7936766414E-002</td>
    <td align="right">5.4188264857E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">THERMAL MEETING ROOM NORTH</td>
    <td align="right">SizingPeriod: BERLIN ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">9.3776562212E-002</td>
    <td align="right">5.0978669013E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">THERMAL MEETING ROOM SOUTH</td>
    <td align="right">SizingPeriod: BERLIN ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">0.1109689879</td>
    <td align="right">6.0756354812E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">THERMAL NERD ROOM 1</td>
    <td align="right">SizingPeriod: BERLIN ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">0.1030666438</td>
    <td align="right">5.3619272127E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">THERMAL NERD ROOM 2</td>
    <td align="right">SizingPeriod: BERLIN ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">0.1021814378</td>
    <td align="right">5.3007323952E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">THERMAL RESTROOM M</td>
    <td align="right">SizingPeriod: BERLIN ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">0.1045244379</td>
    <td align="right">5.6481898468E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">THERMAL RESTROOM W</td>
    <td align="right">SizingPeriod: BERLIN ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">0.1023146884</td>
    <td align="right">5.6025079988E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">THERMAL SPACE 01</td>
    <td align="right">SizingPeriod: BERLIN ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8.5849633587E-002</td>
    <td align="right">4.2812895989E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">THERMAL STAIRWAY</td>
    <td align="right">SizingPeriod: BERLIN ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8.1629913581E-002</td>
    <td align="right">4.1889681410E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">THERMAL CO-WORKING</td>
    <td align="right">SizingPeriod: BERLIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1.4466408684E-002</td>
    <td align="right">6.5737931909E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.2626277049E-004</td>
    <td align="right">1.5393951498E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">THERMAL CORRIDOR</td>
    <td align="right">SizingPeriod: BERLIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">3.1161797174E-003</td>
    <td align="right">1.8120303094E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.7219680454E-005</td>
    <td align="right">2.6704417132E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">THERMAL ELEVATOR</td>
    <td align="right">SizingPeriod: BERLIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1.2650623266E-003</td>
    <td align="right">6.3570160189E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4198573521E-005</td>
    <td align="right">1.1612849365E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">THERMAL ENTRANCE</td>
    <td align="right">SizingPeriod: BERLIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1.4541312662E-002</td>
    <td align="right">6.5656245257E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.6309488870E-004</td>
    <td align="right">1.7354535136E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">THERMAL LAB NORTH</td>
    <td align="right">SizingPeriod: BERLIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">3.4971605982E-002</td>
    <td align="right">0.1003984963</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">THERMAL LAB SOUTH</td>
    <td align="right">SizingPeriod: BERLIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1.1960132657E-002</td>
    <td align="right">5.6640084899E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.7473740189E-004</td>
    <td align="right">1.2421471632E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">THERMAL MEETING ROOM NORTH</td>
    <td align="right">SizingPeriod: BERLIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">4.7604508232E-003</td>
    <td align="right">2.7751563075E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1441802510E-004</td>
    <td align="right">4.5194779705E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">THERMAL MEETING ROOM SOUTH</td>
    <td align="right">SizingPeriod: BERLIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">4.4853740111E-003</td>
    <td align="right">2.9608130516E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1746515595E-004</td>
    <td align="right">4.9291128025E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">THERMAL NERD ROOM 1</td>
    <td align="right">SizingPeriod: BERLIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">3.7750190937E-003</td>
    <td align="right">2.5337690764E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.7158308145E-005</td>
    <td align="right">4.1473461084E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">THERMAL NERD ROOM 2</td>
    <td align="right">SizingPeriod: BERLIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">3.7195145702E-003</td>
    <td align="right">2.5069079108E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.4579910539E-005</td>
    <td align="right">4.0770416089E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">THERMAL RESTROOM M</td>
    <td align="right">SizingPeriod: BERLIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1.3162396963E-003</td>
    <td align="right">7.1301204925E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3169890444E-005</td>
    <td align="right">1.2405723808E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">THERMAL RESTROOM W</td>
    <td align="right">SizingPeriod: BERLIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">4.4713245913E-003</td>
    <td align="right">2.5412910503E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.3279838117E-005</td>
    <td align="right">4.0895616409E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">THERMAL SPACE 01</td>
    <td align="right">SizingPeriod: BERLIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">4.1579045996E-003</td>
    <td align="right">2.6555792198E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0923499753E-004</td>
    <td align="right">4.4699253342E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">THERMAL STAIRWAY</td>
    <td align="right">SizingPeriod: BERLIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">3.2854525859E-003</td>
    <td align="right">2.1117390536E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.9626770864E-005</td>
    <td align="right">3.6619131097E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">THERMAL CO-WORKING</td>
    <td align="right">SizingPeriod: BERLIN ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">9.4851930141E-004</td>
    <td align="right">8.0718680182E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7727818757E-003</td>
    <td align="right">7.8730682326E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">THERMAL CORRIDOR</td>
    <td align="right">SizingPeriod: BERLIN ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">3.0352965915E-004</td>
    <td align="right">6.6839997253E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2574235154E-004</td>
    <td align="right">1.6050822958E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">THERMAL ELEVATOR</td>
    <td align="right">SizingPeriod: BERLIN ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">2.5049800527E-004</td>
    <td align="right">7.6401080683E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.4966488395E-005</td>
    <td align="right">4.2234047665E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">THERMAL ENTRANCE</td>
    <td align="right">SizingPeriod: BERLIN ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">1.7897898458E-004</td>
    <td align="right">3.3936481780E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5436598772E-003</td>
    <td align="right">1.0851508464E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">THERMAL LAB NORTH</td>
    <td align="right">SizingPeriod: BERLIN ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">1.4830617004E-002</td>
    <td align="right">4.5848804127E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">THERMAL LAB SOUTH</td>
    <td align="right">SizingPeriod: BERLIN ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">8.6871670630E-004</td>
    <td align="right">8.8486960433E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4024592189E-003</td>
    <td align="right">6.5876462306E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">THERMAL MEETING ROOM NORTH</td>
    <td align="right">SizingPeriod: BERLIN ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">2.6264046540E-004</td>
    <td align="right">6.2080029438E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.6320540471E-004</td>
    <td align="right">2.4152024735E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">THERMAL MEETING ROOM SOUTH</td>
    <td align="right">SizingPeriod: BERLIN ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">5.0505140905E-004</td>
    <td align="right">1.1496501543E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0199380421E-004</td>
    <td align="right">2.6051570243E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">THERMAL NERD ROOM 1</td>
    <td align="right">SizingPeriod: BERLIN ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">6.7378381582E-004</td>
    <td align="right">1.1716557616E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.7532907290E-004</td>
    <td align="right">2.2350177261E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">THERMAL NERD ROOM 2</td>
    <td align="right">SizingPeriod: BERLIN ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">4.3304939207E-004</td>
    <td align="right">1.0633353563E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3448573506E-004</td>
    <td align="right">2.3789859667E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">THERMAL RESTROOM M</td>
    <td align="right">SizingPeriod: BERLIN ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">9.3823375981E-005</td>
    <td align="right">1.5249416347E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.3380674565E-005</td>
    <td align="right">5.1493597508E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">THERMAL RESTROOM W</td>
    <td align="right">SizingPeriod: BERLIN ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">3.8127031311E-004</td>
    <td align="right">8.9580958638E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.5034025964E-004</td>
    <td align="right">1.8070452124E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">THERMAL SPACE 01</td>
    <td align="right">SizingPeriod: BERLIN ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">6.6037099807E-004</td>
    <td align="right">1.4062387650E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.5268954103E-004</td>
    <td align="right">2.5215077179E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">THERMAL STAIRWAY</td>
    <td align="right">SizingPeriod: BERLIN ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">4.5583360485E-004</td>
    <td align="right">7.3050014611E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.9566206973E-004</td>
    <td align="right">2.3396766539E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">THERMAL CO-WORKING</td>
    <td align="right">SizingPeriod: BERLIN ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">1.4482205033E-002</td>
    <td align="right">6.5589739565E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3512281552E-004</td>
    <td align="right">1.5783196582E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">THERMAL CORRIDOR</td>
    <td align="right">SizingPeriod: BERLIN ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">3.0935283555E-003</td>
    <td align="right">1.8016096426E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.7830663272E-005</td>
    <td align="right">2.7023295548E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">THERMAL ELEVATOR</td>
    <td align="right">SizingPeriod: BERLIN ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">1.2574837659E-003</td>
    <td align="right">6.3273207582E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4475025433E-005</td>
    <td align="right">1.1754468687E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">THERMAL ENTRANCE</td>
    <td align="right">SizingPeriod: BERLIN ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">1.4563063956E-002</td>
    <td align="right">6.6151102626E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.8332521746E-004</td>
    <td align="right">1.8121815503E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">THERMAL LAB NORTH</td>
    <td align="right">SizingPeriod: BERLIN ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">3.3962440227E-002</td>
    <td align="right">9.7584134302E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">THERMAL LAB SOUTH</td>
    <td align="right">SizingPeriod: BERLIN ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">1.1965545419E-002</td>
    <td align="right">5.6433212655E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.8030779358E-004</td>
    <td align="right">1.2642208714E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">THERMAL MEETING ROOM NORTH</td>
    <td align="right">SizingPeriod: BERLIN ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">4.7049707970E-003</td>
    <td align="right">2.7601156317E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1551145824E-004</td>
    <td align="right">4.5793833935E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">THERMAL MEETING ROOM SOUTH</td>
    <td align="right">SizingPeriod: BERLIN ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">4.4595238874E-003</td>
    <td align="right">2.9437335376E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1882319511E-004</td>
    <td align="right">4.9906893026E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">THERMAL NERD ROOM 1</td>
    <td align="right">SizingPeriod: BERLIN ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">3.7420736406E-003</td>
    <td align="right">2.5188356764E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.8270922582E-005</td>
    <td align="right">4.1967103688E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">THERMAL NERD ROOM 2</td>
    <td align="right">SizingPeriod: BERLIN ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">3.6886698143E-003</td>
    <td align="right">2.4920651331E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.5686172593E-005</td>
    <td align="right">4.1253327001E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">THERMAL RESTROOM M</td>
    <td align="right">SizingPeriod: BERLIN ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">1.3101594556E-003</td>
    <td align="right">7.0956223649E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3460559690E-005</td>
    <td align="right">1.2554498682E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">THERMAL RESTROOM W</td>
    <td align="right">SizingPeriod: BERLIN ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">4.4511363548E-003</td>
    <td align="right">2.5286497364E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.4063608874E-005</td>
    <td align="right">4.1383009075E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">THERMAL SPACE 01</td>
    <td align="right">SizingPeriod: BERLIN ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">4.1321101268E-003</td>
    <td align="right">2.6401955695E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1040003168E-004</td>
    <td align="right">4.5243116021E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">THERMAL STAIRWAY</td>
    <td align="right">SizingPeriod: BERLIN ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">3.2640792368E-003</td>
    <td align="right">2.0989978640E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.0502548379E-005</td>
    <td align="right">3.7025858106E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">THERMAL CO-WORKING</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.9863853556E-002</td>
    <td align="right">0.5036295045</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.5177651921E-002</td>
    <td align="right">0.2296735768</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">THERMAL CORRIDOR</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.5289305382E-002</td>
    <td align="right">0.5950548841</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.1456733834E-002</td>
    <td align="right">0.2418238647</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">THERMAL ELEVATOR</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.1344141796E-002</td>
    <td align="right">0.6306418676</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.8813132363E-002</td>
    <td align="right">0.1424258438</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">THERMAL ENTRANCE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.7775421701E-002</td>
    <td align="right">0.3933694388</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0869844302E-002</td>
    <td align="right">0.1059210315</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">THERMAL LAB NORTH</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.7256853219E-002</td>
    <td align="right">0.1164090938</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">THERMAL LAB SOUTH</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.0748012950E-002</td>
    <td align="right">0.5242393945</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.7177946269E-002</td>
    <td align="right">0.1612894320</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">THERMAL MEETING ROOM NORTH</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3652492548E-002</td>
    <td align="right">0.5861285266</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1277634391E-002</td>
    <td align="right">0.1475157358</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">THERMAL MEETING ROOM SOUTH</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3378592235E-002</td>
    <td align="right">0.5823121652</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.2553233383E-002</td>
    <td align="right">0.1557486057</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">THERMAL NERD ROOM 1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.4062344445E-002</td>
    <td align="right">0.5821083583</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.6457403978E-002</td>
    <td align="right">0.1862007077</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">THERMAL NERD ROOM 2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.4126330481E-002</td>
    <td align="right">0.5825198714</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.6779560943E-002</td>
    <td align="right">0.1898623045</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">THERMAL RESTROOM M</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.0407393959E-002</td>
    <td align="right">0.6276012399</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.0204952501E-002</td>
    <td align="right">0.1513406439</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">THERMAL RESTROOM W</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.9406293833E-002</td>
    <td align="right">0.6224626354</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.9412569177E-002</td>
    <td align="right">0.1458172336</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">THERMAL SPACE 01</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3166965388E-002</td>
    <td align="right">0.5781067912</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.7417047144E-002</td>
    <td align="right">0.1948131649</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">THERMAL STAIRWAY</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.2951166783E-002</td>
    <td align="right">0.5667787785</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.9175500416E-002</td>
    <td align="right">0.3028283024</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-08-01
    15:01:00</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">BERLIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       30.00</td>
    <td align="right">        9.20</td>
    <td align="right">       18.90</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        3.70</td>
    <td align="right">      150.00</td>
  </tr>
  <tr>
    <td align="right">BERLIN ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">       22.10</td>
    <td align="right">        9.20</td>
    <td align="right">       18.00</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        3.70</td>
    <td align="right">      150.00</td>
  </tr>
  <tr>
    <td align="right">BERLIN ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">       27.00</td>
    <td align="right">        9.20</td>
    <td align="right">    57900.00</td>
    <td align="right">Enthalpy [J/kg]</td>
    <td align="right">        3.70</td>
    <td align="right">      150.00</td>
  </tr>
  <tr>
    <td align="right">BERLIN ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       26.90</td>
    <td align="right">        9.20</td>
    <td align="right">       20.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        3.70</td>
    <td align="right">      150.00</td>
  </tr>
  <tr>
    <td align="right">BERLIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -11.80</td>
    <td align="right">        0.00</td>
    <td align="right">      -11.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        3.30</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">BERLIN ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">        6.30</td>
    <td align="right">        0.00</td>
    <td align="right">        6.30</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       12.80</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">BERLIN ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">      -10.80</td>
    <td align="right">        0.00</td>
    <td align="right">      -15.00</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        3.30</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-08-01
    15:01:00</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 104</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">        0.08</td>
    <td align="right">       0.450</td>
    <td align="right">       0.483</td>
    <td align="right">        1.67</td>
    <td align="right">        1.67</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 105</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">        0.08</td>
    <td align="right">       0.450</td>
    <td align="right">       0.483</td>
    <td align="right">        0.49</td>
    <td align="right">        0.49</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 106</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">        0.08</td>
    <td align="right">       0.450</td>
    <td align="right">       0.483</td>
    <td align="right">       26.46</td>
    <td align="right">       20.63</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 107</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">        0.08</td>
    <td align="right">       0.450</td>
    <td align="right">       0.483</td>
    <td align="right">       12.68</td>
    <td align="right">       12.68</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 108</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">        0.08</td>
    <td align="right">       0.450</td>
    <td align="right">       0.483</td>
    <td align="right">        3.92</td>
    <td align="right">        3.92</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 109</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">        0.08</td>
    <td align="right">       0.450</td>
    <td align="right">       0.483</td>
    <td align="right">        7.45</td>
    <td align="right">        5.00</td>
    <td align="right">       45.12</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 110</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">        0.08</td>
    <td align="right">       0.450</td>
    <td align="right">       0.483</td>
    <td align="right">        7.69</td>
    <td align="right">        5.24</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 111</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">        0.08</td>
    <td align="right">       0.450</td>
    <td align="right">       0.483</td>
    <td align="right">        7.46</td>
    <td align="right">        5.01</td>
    <td align="right">      134.81</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 112</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">        0.08</td>
    <td align="right">       0.450</td>
    <td align="right">       0.483</td>
    <td align="right">        3.92</td>
    <td align="right">        3.92</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 101</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">       60.86</td>
    <td align="right">       60.86</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 2-5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.223</td>
    <td align="right">       0.230</td>
    <td align="right">       60.86</td>
    <td align="right">       60.86</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 152</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">        0.08</td>
    <td align="right">       0.450</td>
    <td align="right">       0.483</td>
    <td align="right">        5.36</td>
    <td align="right">        4.84</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 153</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">        0.08</td>
    <td align="right">       0.450</td>
    <td align="right">       0.483</td>
    <td align="right">        1.94</td>
    <td align="right">        1.94</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 147</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">       14.23</td>
    <td align="right">       14.23</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 49</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 2-5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.223</td>
    <td align="right">       0.230</td>
    <td align="right">       14.23</td>
    <td align="right">       14.23</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 141</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">        6.13</td>
    <td align="right">        6.13</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 146</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 2-5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.223</td>
    <td align="right">       0.230</td>
    <td align="right">        6.13</td>
    <td align="right">        6.13</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 206</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">        0.08</td>
    <td align="right">       0.450</td>
    <td align="right">       0.483</td>
    <td align="right">        1.12</td>
    <td align="right">        1.12</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 207</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">        0.08</td>
    <td align="right">       0.450</td>
    <td align="right">       0.483</td>
    <td align="right">       10.28</td>
    <td align="right">        2.82</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 208</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">        0.08</td>
    <td align="right">       0.450</td>
    <td align="right">       0.483</td>
    <td align="right">        1.12</td>
    <td align="right">        1.12</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 209</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">        0.08</td>
    <td align="right">       0.450</td>
    <td align="right">       0.483</td>
    <td align="right">        0.54</td>
    <td align="right">        0.54</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 210</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">        0.08</td>
    <td align="right">       0.450</td>
    <td align="right">       0.483</td>
    <td align="right">        1.47</td>
    <td align="right">        1.47</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 211</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">        0.08</td>
    <td align="right">       0.450</td>
    <td align="right">       0.483</td>
    <td align="right">        2.52</td>
    <td align="right">        2.52</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 217</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">        0.08</td>
    <td align="right">       0.450</td>
    <td align="right">       0.483</td>
    <td align="right">        2.52</td>
    <td align="right">        2.52</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 218</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">        0.08</td>
    <td align="right">       0.450</td>
    <td align="right">       0.483</td>
    <td align="right">        1.47</td>
    <td align="right">        1.47</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 219</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">        0.08</td>
    <td align="right">       0.450</td>
    <td align="right">       0.483</td>
    <td align="right">        0.22</td>
    <td align="right">        0.22</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 220</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">        0.08</td>
    <td align="right">       0.450</td>
    <td align="right">       0.483</td>
    <td align="right">        0.35</td>
    <td align="right">        0.35</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 30</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">        0.08</td>
    <td align="right">       0.450</td>
    <td align="right">       0.483</td>
    <td align="right">       12.89</td>
    <td align="right">        9.91</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 31</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">        0.08</td>
    <td align="right">       0.450</td>
    <td align="right">       0.483</td>
    <td align="right">        0.96</td>
    <td align="right">        0.96</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">        0.08</td>
    <td align="right">       0.450</td>
    <td align="right">       0.483</td>
    <td align="right">        0.96</td>
    <td align="right">        0.96</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">        0.08</td>
    <td align="right">       0.450</td>
    <td align="right">       0.483</td>
    <td align="right">       13.14</td>
    <td align="right">       10.16</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 56</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">      134.55</td>
    <td align="right">      134.55</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 2-5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.223</td>
    <td align="right">       0.230</td>
    <td align="right">      134.55</td>
    <td align="right">      134.55</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 34</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">        0.08</td>
    <td align="right">       0.450</td>
    <td align="right">       0.483</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">        0.08</td>
    <td align="right">       0.450</td>
    <td align="right">       0.483</td>
    <td align="right">       27.34</td>
    <td align="right">       24.37</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">        0.08</td>
    <td align="right">       0.450</td>
    <td align="right">       0.483</td>
    <td align="right">       27.02</td>
    <td align="right">       21.07</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 48</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">        0.08</td>
    <td align="right">       0.450</td>
    <td align="right">       0.483</td>
    <td align="right">        0.49</td>
    <td align="right">        0.49</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">       48.01</td>
    <td align="right">       48.01</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 3</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 2-5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.223</td>
    <td align="right">       0.230</td>
    <td align="right">       48.01</td>
    <td align="right">       48.01</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 51</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">        0.08</td>
    <td align="right">       0.450</td>
    <td align="right">       0.483</td>
    <td align="right">       27.57</td>
    <td align="right">       24.60</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 55</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">        0.08</td>
    <td align="right">       0.450</td>
    <td align="right">       0.483</td>
    <td align="right">       28.08</td>
    <td align="right">       22.13</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">       48.39</td>
    <td align="right">       48.39</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 54</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 2-5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.223</td>
    <td align="right">       0.230</td>
    <td align="right">       48.39</td>
    <td align="right">       48.39</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 60</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">        0.08</td>
    <td align="right">       0.450</td>
    <td align="right">       0.483</td>
    <td align="right">       16.35</td>
    <td align="right">       13.37</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 57</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">       19.44</td>
    <td align="right">       19.44</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 2-5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.223</td>
    <td align="right">       0.230</td>
    <td align="right">       19.44</td>
    <td align="right">       19.44</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 82</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">        0.08</td>
    <td align="right">       0.450</td>
    <td align="right">       0.483</td>
    <td align="right">        0.55</td>
    <td align="right">        0.55</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 83</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">        0.08</td>
    <td align="right">       0.450</td>
    <td align="right">       0.483</td>
    <td align="right">        1.05</td>
    <td align="right">        1.05</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 84</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">        0.08</td>
    <td align="right">       0.450</td>
    <td align="right">       0.483</td>
    <td align="right">       15.00</td>
    <td align="right">        9.34</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 85</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">        0.08</td>
    <td align="right">       0.450</td>
    <td align="right">       0.483</td>
    <td align="right">        1.05</td>
    <td align="right">        1.05</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 86</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">        0.08</td>
    <td align="right">       0.450</td>
    <td align="right">       0.483</td>
    <td align="right">        0.80</td>
    <td align="right">        0.80</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 81</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">       20.71</td>
    <td align="right">       20.71</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 90</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 2-5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.223</td>
    <td align="right">       0.230</td>
    <td align="right">       20.71</td>
    <td align="right">       20.71</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 161</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">        0.08</td>
    <td align="right">       0.450</td>
    <td align="right">       0.483</td>
    <td align="right">       13.28</td>
    <td align="right">       10.30</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 160</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">       19.90</td>
    <td align="right">       19.90</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 166</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 2-5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.223</td>
    <td align="right">       0.230</td>
    <td align="right">       19.90</td>
    <td align="right">       19.90</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 176</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">        0.08</td>
    <td align="right">       0.450</td>
    <td align="right">       0.483</td>
    <td align="right">       13.05</td>
    <td align="right">       10.08</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 175</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">       19.56</td>
    <td align="right">       19.56</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 180</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 2-5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.223</td>
    <td align="right">       0.230</td>
    <td align="right">       19.56</td>
    <td align="right">       19.56</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">        6.97</td>
    <td align="right">        6.97</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 2-5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.223</td>
    <td align="right">       0.230</td>
    <td align="right">        6.97</td>
    <td align="right">        6.97</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 185</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">        0.08</td>
    <td align="right">       0.450</td>
    <td align="right">       0.483</td>
    <td align="right">        9.24</td>
    <td align="right">        9.24</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 186</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">        0.08</td>
    <td align="right">       0.450</td>
    <td align="right">       0.483</td>
    <td align="right">        4.15</td>
    <td align="right">        4.15</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 187</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">        0.08</td>
    <td align="right">       0.450</td>
    <td align="right">       0.483</td>
    <td align="right">        3.98</td>
    <td align="right">        3.44</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 181</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">        8.24</td>
    <td align="right">        8.24</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 190</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 2-5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.223</td>
    <td align="right">       0.230</td>
    <td align="right">        8.24</td>
    <td align="right">        8.24</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 11</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">        0.08</td>
    <td align="right">       0.450</td>
    <td align="right">       0.483</td>
    <td align="right">        1.77</td>
    <td align="right">        1.77</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">        0.08</td>
    <td align="right">       0.450</td>
    <td align="right">       0.483</td>
    <td align="right">        4.29</td>
    <td align="right">        4.29</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 221</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">        0.08</td>
    <td align="right">       0.450</td>
    <td align="right">       0.483</td>
    <td align="right">        8.90</td>
    <td align="right">        5.85</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">       21.57</td>
    <td align="right">       21.57</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 35</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 2-5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.223</td>
    <td align="right">       0.230</td>
    <td align="right">       21.57</td>
    <td align="right">       21.57</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 135</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 5</td>
    <td align="right">        0.08</td>
    <td align="right">       0.450</td>
    <td align="right">       0.483</td>
    <td align="right">        6.54</td>
    <td align="right">        6.54</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 130</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 140</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 2-5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.223</td>
    <td align="right">       0.230</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 4-5</td>
    <td align="right">        2.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.85</td>
    <td align="right">        2.85</td>
    <td align="right">       2.559</td>
    <td align="right">       0.352</td>
    <td align="right">       0.442</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 106</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 4-5</td>
    <td align="right">        2.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">       2.559</td>
    <td align="right">       0.352</td>
    <td align="right">       0.442</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 106</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 4-5</td>
    <td align="right">        2.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.45</td>
    <td align="right">        2.45</td>
    <td align="right">       2.559</td>
    <td align="right">       0.352</td>
    <td align="right">       0.442</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 109</td>
    <td align="right">       45.12</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 4-5</td>
    <td align="right">        2.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.45</td>
    <td align="right">        2.45</td>
    <td align="right">       2.559</td>
    <td align="right">       0.352</td>
    <td align="right">       0.442</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 110</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 4-5</td>
    <td align="right">        2.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.45</td>
    <td align="right">        2.45</td>
    <td align="right">       2.559</td>
    <td align="right">       0.352</td>
    <td align="right">       0.442</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 111</td>
    <td align="right">      134.81</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 45</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 4-5</td>
    <td align="right">        0.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.52</td>
    <td align="right">        0.52</td>
    <td align="right">       2.559</td>
    <td align="right">       0.352</td>
    <td align="right">       0.442</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 152</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 4-5</td>
    <td align="right">        2.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">       2.559</td>
    <td align="right">       0.352</td>
    <td align="right">       0.442</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 30</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 4-5</td>
    <td align="right">        2.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">       2.559</td>
    <td align="right">       0.352</td>
    <td align="right">       0.442</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 7</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 4-5</td>
    <td align="right">        2.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">       2.559</td>
    <td align="right">       0.352</td>
    <td align="right">       0.442</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 38</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 4-5</td>
    <td align="right">        2.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">       2.559</td>
    <td align="right">       0.352</td>
    <td align="right">       0.442</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 41</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 4-5</td>
    <td align="right">        2.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">       2.559</td>
    <td align="right">       0.352</td>
    <td align="right">       0.442</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 41</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 4-5</td>
    <td align="right">        2.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">       2.559</td>
    <td align="right">       0.352</td>
    <td align="right">       0.442</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 51</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 4-5</td>
    <td align="right">        2.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">       2.559</td>
    <td align="right">       0.352</td>
    <td align="right">       0.442</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 55</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 4-5</td>
    <td align="right">        2.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">       2.559</td>
    <td align="right">       0.352</td>
    <td align="right">       0.442</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 55</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 4-5</td>
    <td align="right">        2.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">       2.559</td>
    <td align="right">       0.352</td>
    <td align="right">       0.442</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 60</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 4-5</td>
    <td align="right">        2.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">        2.83</td>
    <td align="right">       2.559</td>
    <td align="right">       0.352</td>
    <td align="right">       0.442</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 84</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 4-5</td>
    <td align="right">        2.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">        2.83</td>
    <td align="right">       2.559</td>
    <td align="right">       0.352</td>
    <td align="right">       0.442</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 84</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 4-5</td>
    <td align="right">        2.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">       2.559</td>
    <td align="right">       0.352</td>
    <td align="right">       0.442</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 161</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 4-5</td>
    <td align="right">        2.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">       2.559</td>
    <td align="right">       0.352</td>
    <td align="right">       0.442</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 176</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 4-5</td>
    <td align="right">        0.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.53</td>
    <td align="right">        0.53</td>
    <td align="right">       2.559</td>
    <td align="right">       0.352</td>
    <td align="right">       0.442</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 187</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 46</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 4-5</td>
    <td align="right">        3.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.05</td>
    <td align="right">        3.05</td>
    <td align="right">       2.559</td>
    <td align="right">       0.352</td>
    <td align="right">       0.442</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 221</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       55.67</td>
    <td align="right">       2.559</td>
    <td align="right">       0.352</td>
    <td align="right">       0.442</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.75</td>
    <td align="right">       2.559</td>
    <td align="right">       0.352</td>
    <td align="right">       0.442</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       40.91</td>
    <td align="right">       2.559</td>
    <td align="right">       0.352</td>
    <td align="right">       0.442</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       1.004</td>
    <td align="right">       1.181</td>
    <td align="right">        7.46</td>
    <td align="right">SURFACE 207</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-08-01
    15:01:00</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-08-01
    15:01:00</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">THERMAL LAB NORTH 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ4-8 LIGHTS</td>
    <td align="right">THERMAL LAB NORTH</td>
    <td align="right">     10.6563</td>
    <td align="right">       48.01</td>
    <td align="right">      511.65</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       79.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">THERMAL LAB SOUTH 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ4-8 LIGHTS</td>
    <td align="right">THERMAL LAB SOUTH</td>
    <td align="right">     10.6563</td>
    <td align="right">       48.39</td>
    <td align="right">      515.68</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       79.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">THERMAL MEETING ROOM SOUTH 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ4-8 LIGHTS</td>
    <td align="right">THERMAL MEETING ROOM SOUTH</td>
    <td align="right">     10.6563</td>
    <td align="right">       20.71</td>
    <td align="right">      220.74</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       79.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">THERMAL MEETING ROOM NORTH 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ4-8 LIGHTS</td>
    <td align="right">THERMAL MEETING ROOM NORTH</td>
    <td align="right">     10.6563</td>
    <td align="right">       19.44</td>
    <td align="right">      207.17</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       79.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">THERMAL NERD ROOM 1 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ4-8 LIGHTS</td>
    <td align="right">THERMAL NERD ROOM 1</td>
    <td align="right">     10.6563</td>
    <td align="right">       19.90</td>
    <td align="right">      212.04</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       79.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">THERMAL NERD ROOM 2 189.1-2009 - OFFICE - CLOSEDOFFICE - CZ4-8 LIGHTS</td>
    <td align="right">THERMAL NERD ROOM 2</td>
    <td align="right">     10.6563</td>
    <td align="right">       19.56</td>
    <td align="right">      208.42</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       79.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">THERMAL CORRIDOR 189.1-2009 - OFFICE - CORRIDOR - CZ4-8 LIGHTS</td>
    <td align="right">THERMAL CORRIDOR</td>
    <td align="right">      4.8438</td>
    <td align="right">       14.23</td>
    <td align="right">       68.91</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       79.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ELEVATOR 189.1-2009 - OFFICE - CORRIDOR - CZ4-8 LIGHTS 1</td>
    <td align="right">THERMAL ELEVATOR</td>
    <td align="right">      4.8438</td>
    <td align="right">        6.13</td>
    <td align="right">       29.71</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       79.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL SPACE 01 189.1-2009 - OFFICE - ELEC/MECHROOM - CZ4-8 LIGHTS</td>
    <td align="right">THERMAL SPACE 01</td>
    <td align="right">     14.5313</td>
    <td align="right">       21.57</td>
    <td align="right">      313.44</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       79.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">THERMAL ENTRANCE 189.1-2009 - OFFICE - LOBBY - CZ4-8 LIGHTS 1</td>
    <td align="right">THERMAL ENTRANCE</td>
    <td align="right">     12.5938</td>
    <td align="right">      134.55</td>
    <td align="right">     1694.51</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       79.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">THERMAL CO-WORKING 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 LIGHTS</td>
    <td align="right">THERMAL CO-WORKING</td>
    <td align="right">     10.6563</td>
    <td align="right">       60.86</td>
    <td align="right">      648.56</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       79.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">THERMAL RESTROOM M 189.1-2009 - OFFICE - RESTROOM - CZ4-8 LIGHTS</td>
    <td align="right">THERMAL RESTROOM M</td>
    <td align="right">      8.7188</td>
    <td align="right">        6.97</td>
    <td align="right">       60.75</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       79.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL RESTROOM W 189.1-2009 - OFFICE - RESTROOM - CZ4-8 LIGHTS 1</td>
    <td align="right">THERMAL RESTROOM W</td>
    <td align="right">      8.7188</td>
    <td align="right">        8.24</td>
    <td align="right">       71.83</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       79.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL STAIRWAY 189.1-2009 - OFFICE - STAIR - CZ4-8 LIGHTS</td>
    <td align="right">THERMAL STAIRWAY</td>
    <td align="right">      5.8125</td>
    <td align="right">       23.89</td>
    <td align="right">      138.85</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       79.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10.8348</td>
    <td align="right">      452.46</td>
    <td align="right">     4902.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-08-01
    15:01:00</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">HW BOILER</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">   252671.85</td>
    <td align="right">        0.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">VAR SPD PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Continuous</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.005468</td>
    <td align="right">     1397.03</td>
    <td align="right">   255487.18</td>
    <td align="right">        0.90</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-08-01
    15:01:00</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">THERMAL CO-WORKING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.032</td>
    <td align="right">BERLIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.66</td>
    <td align="right">      100.00</td>
    <td align="right">     0.00001</td>
    <td align="right">       30.00</td>
    <td align="right">     0.00919</td>
    <td align="right">       0.032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">BERLIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.64</td>
    <td align="right">      100.00</td>
    <td align="right">     0.00001</td>
    <td align="right">       30.00</td>
    <td align="right">     0.00919</td>
    <td align="right">       0.004</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ELEVATOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">BERLIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.31</td>
    <td align="right">      100.00</td>
    <td align="right">     0.00001</td>
    <td align="right">       30.00</td>
    <td align="right">     0.00919</td>
    <td align="right">       0.002</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ENTRANCE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.103</td>
    <td align="right">BERLIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.88</td>
    <td align="right">      100.00</td>
    <td align="right">     0.00001</td>
    <td align="right">       30.00</td>
    <td align="right">     0.00919</td>
    <td align="right">       0.103</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL LAB NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.023</td>
    <td align="right">BERLIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.19</td>
    <td align="right">      100.00</td>
    <td align="right">     0.00001</td>
    <td align="right">       30.00</td>
    <td align="right">     0.00919</td>
    <td align="right">       0.023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL LAB SOUTH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.023</td>
    <td align="right">BERLIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.77</td>
    <td align="right">      100.00</td>
    <td align="right">     0.00001</td>
    <td align="right">       30.00</td>
    <td align="right">     0.00919</td>
    <td align="right">       0.023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL MEETING ROOM NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.009</td>
    <td align="right">BERLIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.68</td>
    <td align="right">      100.00</td>
    <td align="right">     0.00001</td>
    <td align="right">       30.00</td>
    <td align="right">     0.00919</td>
    <td align="right">       0.009</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL MEETING ROOM SOUTH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.010</td>
    <td align="right">BERLIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.04</td>
    <td align="right">      100.00</td>
    <td align="right">     0.00001</td>
    <td align="right">       30.00</td>
    <td align="right">     0.00919</td>
    <td align="right">       0.010</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL NERD ROOM 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.010</td>
    <td align="right">BERLIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.31</td>
    <td align="right">      100.00</td>
    <td align="right">     0.00001</td>
    <td align="right">       30.00</td>
    <td align="right">     0.00919</td>
    <td align="right">       0.010</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL NERD ROOM 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.009</td>
    <td align="right">BERLIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.24</td>
    <td align="right">      100.00</td>
    <td align="right">     0.00001</td>
    <td align="right">       30.00</td>
    <td align="right">     0.00919</td>
    <td align="right">       0.009</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL RESTROOM M</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.034</td>
    <td align="right">BERLIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.41</td>
    <td align="right">      100.00</td>
    <td align="right">     0.00001</td>
    <td align="right">       30.00</td>
    <td align="right">     0.00919</td>
    <td align="right">       0.034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL RESTROOM W</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.040</td>
    <td align="right">BERLIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.38</td>
    <td align="right">      100.00</td>
    <td align="right">     0.00001</td>
    <td align="right">       30.00</td>
    <td align="right">     0.00919</td>
    <td align="right">       0.040</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL STAIRWAY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">BERLIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.95</td>
    <td align="right">      100.00</td>
    <td align="right">     0.00001</td>
    <td align="right">       30.00</td>
    <td align="right">     0.00919</td>
    <td align="right">       0.006</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">THERMAL CO-WORKING</td>
    <td align="right">    17448.07</td>
    <td align="right">    21810.09</td>
    <td align="right">      358.35</td>
    <td align="right">       0.752</td>
    <td align="right">       0.940</td>
    <td align="right">BERLIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00137</td>
    <td align="right">      -11.80</td>
    <td align="right">     0.00137</td>
    <td align="right">       0.032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL CORRIDOR</td>
    <td align="right">    14672.10</td>
    <td align="right">    18340.13</td>
    <td align="right">     1289.08</td>
    <td align="right">       0.632</td>
    <td align="right">       0.791</td>
    <td align="right">BERLIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00137</td>
    <td align="right">      -11.80</td>
    <td align="right">     0.00137</td>
    <td align="right">       0.004</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ELEVATOR</td>
    <td align="right">    14299.71</td>
    <td align="right">    17874.64</td>
    <td align="right">     2914.18</td>
    <td align="right">       0.616</td>
    <td align="right">       0.771</td>
    <td align="right">BERLIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00137</td>
    <td align="right">      -11.80</td>
    <td align="right">     0.00137</td>
    <td align="right">       0.002</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ENTRANCE</td>
    <td align="right">    18782.01</td>
    <td align="right">    23477.52</td>
    <td align="right">      174.49</td>
    <td align="right">       0.810</td>
    <td align="right">       1.012</td>
    <td align="right">BERLIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00137</td>
    <td align="right">      -11.80</td>
    <td align="right">     0.00137</td>
    <td align="right">       0.103</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL LAB NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.023</td>
    <td align="right">BERLIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -11.80</td>
    <td align="right">     0.00137</td>
    <td align="right">       0.023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL LAB SOUTH</td>
    <td align="right">    16706.26</td>
    <td align="right">    20882.82</td>
    <td align="right">      431.53</td>
    <td align="right">       0.720</td>
    <td align="right">       0.900</td>
    <td align="right">BERLIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00137</td>
    <td align="right">      -11.80</td>
    <td align="right">     0.00137</td>
    <td align="right">       0.023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL MEETING ROOM NORTH</td>
    <td align="right">    15235.00</td>
    <td align="right">    19043.75</td>
    <td align="right">      979.57</td>
    <td align="right">       0.657</td>
    <td align="right">       0.821</td>
    <td align="right">BERLIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00137</td>
    <td align="right">      -11.80</td>
    <td align="right">     0.00137</td>
    <td align="right">       0.009</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL MEETING ROOM SOUTH</td>
    <td align="right">    15240.01</td>
    <td align="right">    19050.01</td>
    <td align="right">      919.66</td>
    <td align="right">       0.657</td>
    <td align="right">       0.821</td>
    <td align="right">BERLIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00137</td>
    <td align="right">      -11.80</td>
    <td align="right">     0.00137</td>
    <td align="right">       0.010</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL NERD ROOM 1</td>
    <td align="right">    15009.65</td>
    <td align="right">    18762.07</td>
    <td align="right">      942.88</td>
    <td align="right">       0.647</td>
    <td align="right">       0.809</td>
    <td align="right">BERLIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00137</td>
    <td align="right">      -11.80</td>
    <td align="right">     0.00137</td>
    <td align="right">       0.010</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL NERD ROOM 2</td>
    <td align="right">    14987.14</td>
    <td align="right">    18733.92</td>
    <td align="right">      957.86</td>
    <td align="right">       0.646</td>
    <td align="right">       0.808</td>
    <td align="right">BERLIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00137</td>
    <td align="right">      -11.80</td>
    <td align="right">     0.00137</td>
    <td align="right">       0.009</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL RESTROOM M</td>
    <td align="right">    14314.17</td>
    <td align="right">    17892.71</td>
    <td align="right">     2567.84</td>
    <td align="right">       0.617</td>
    <td align="right">       0.771</td>
    <td align="right">BERLIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00137</td>
    <td align="right">      -11.80</td>
    <td align="right">     0.00137</td>
    <td align="right">       0.034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL RESTROOM W</td>
    <td align="right">    14701.31</td>
    <td align="right">    18376.64</td>
    <td align="right">     2230.42</td>
    <td align="right">       0.634</td>
    <td align="right">       0.792</td>
    <td align="right">BERLIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00137</td>
    <td align="right">      -11.80</td>
    <td align="right">     0.00137</td>
    <td align="right">       0.040</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL SPACE 01</td>
    <td align="right">    15101.70</td>
    <td align="right">    18877.12</td>
    <td align="right">      875.16</td>
    <td align="right">       0.651</td>
    <td align="right">       0.814</td>
    <td align="right">BERLIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00137</td>
    <td align="right">      -11.80</td>
    <td align="right">     0.00137</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL STAIRWAY</td>
    <td align="right">    14860.90</td>
    <td align="right">    18576.12</td>
    <td align="right">      777.64</td>
    <td align="right">       0.641</td>
    <td align="right">       0.801</td>
    <td align="right">BERLIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00137</td>
    <td align="right">      -11.80</td>
    <td align="right">     0.00137</td>
    <td align="right">       0.006</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-08-01
    15:01:00</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
