
Version,
  8.9;                                    !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  {996c0e0d-bc6e-4aa5-a1c1-533c27fb6898}, !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- LCC Price Escalation Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
  FuelOil#1,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- LCC Price Escalation Name
  FuelOil#2,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- LCC Price Escalation Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- LCC Price Escalation Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  RKF,                                    !- Name
  0,                                      !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Shading:Building:Detailed,
  Shading Surface 1,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  24.7470514209327, -8.47553776194518, 16, !- X,Y,Z Vertex 1 {m}
  24.7470514209327, -8.47553776194518, 0, !- X,Y,Z Vertex 2 {m}
  24.5583877715489, -25.0844662652352, 0, !- X,Y,Z Vertex 3 {m}
  24.5583877715489, -25.0844662652352, 16; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 2,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  17.4379941882025, -48.0055803605676, 16, !- X,Y,Z Vertex 1 {m}
  17.4379941882025, -48.0055803605676, 0, !- X,Y,Z Vertex 2 {m}
  -0.252005811797593, -48.0055803605675, 0, !- X,Y,Z Vertex 3 {m}
  -0.252005811797593, -48.0055803605675, 16; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 3,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -24.9909198978008, -24.7178982822827, 16, !- X,Y,Z Vertex 1 {m}
  -24.9909198978008, -24.7178982822827, 0, !- X,Y,Z Vertex 2 {m}
  -24.990919897806, 0.282101717717358, 0, !- X,Y,Z Vertex 3 {m}
  -24.990919897806, 0.282101717717358, 16; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 4,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.166289713572631, 14.3991670731051, 16, !- X,Y,Z Vertex 1 {m}
  0.166289713572631, 14.3991670731051, 0, !- X,Y,Z Vertex 2 {m}
  18.3151345012607, 14.1943918978336, 0,  !- X,Y,Z Vertex 3 {m}
  18.3151345012607, 14.1943918978336, 16; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Co-working,                     !- Name
  90,                                     !- Direction of Relative North {deg}
  11.114276746211,                        !- X Origin {m}
  -8.06538003370837,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 101,                            !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Co-working,                     !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.989685866575494, 9.32796406297143, 0, !- X,Y,Z Vertex 1 {m}
  0.334162003356442, 8.01291978411764, 0, !- X,Y,Z Vertex 2 {m}
  0.334162003356443, 7.03321215445652, 0, !- X,Y,Z Vertex 3 {m}
  0.168720955021853, 7.03321215445652, 0, !- X,Y,Z Vertex 4 {m}
  0.168720955021852, 6.96059286921966, 0, !- X,Y,Z Vertex 5 {m}
  0, 6.96059286921966, 0,                 !- X,Y,Z Vertex 6 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 7 {m}
  -7.52456350855034, 0, 0,                !- X,Y,Z Vertex 8 {m}
  -7.52456350855033, 0.418624945143292, 0, !- X,Y,Z Vertex 9 {m}
  -7.40165262840136, 0.418624945143292, 0, !- X,Y,Z Vertex 10 {m}
  -7.40165262840136, 7.03321215445652, 0, !- X,Y,Z Vertex 11 {m}
  -4.23275327140132, 7.03321215445652, 0, !- X,Y,Z Vertex 12 {m}
  -4.23275327140132, 8.01291978411764, 0, !- X,Y,Z Vertex 13 {m}
  -2.91214524400277, 9.32796406297138, 0; !- X,Y,Z Vertex 14 {m}

BuildingSurface:Detailed,
  Surface 102,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Co-working,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 68,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.76780812018605, -2.16573425859679e-014, 4, !- X,Y,Z Vertex 1 {m}
  -2.76780812018605, -2.16573425859679e-014, 0, !- X,Y,Z Vertex 2 {m}
  5.51881709687466e-044, -7.05304758140002e-030, 0, !- X,Y,Z Vertex 3 {m}
  5.51881709687466e-044, -7.05304758140002e-030, 4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 18,                         !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 102,                            !- Building Surface Name
  Sub Surface 26,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.49280812018604, 0, 2.06,             !- X,Y,Z Vertex 1 {m}
  -2.49280812018604, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -1.61280812018604, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -1.61280812018604, 0, 2.06;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Construction Name
  Thermal Co-working,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.52456350855033, 0.418624945143292, 4, !- X,Y,Z Vertex 1 {m}
  -7.52456350855033, 0.418624945143292, 0, !- X,Y,Z Vertex 2 {m}
  -7.52456350855034, 1.39431449592528e-028, 0, !- X,Y,Z Vertex 3 {m}
  -7.52456350855034, 1.39431449592528e-028, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Construction Name
  Thermal Co-working,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.40165262840136, 0.418624945143292, 4, !- X,Y,Z Vertex 1 {m}
  -7.40165262840136, 0.418624945143292, 0, !- X,Y,Z Vertex 2 {m}
  -7.52456350855033, 0.418624945143292, 0, !- X,Y,Z Vertex 3 {m}
  -7.52456350855033, 0.418624945143292, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Construction Name
  Thermal Co-working,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.40165262840136, 7.03321215445652, 4, !- X,Y,Z Vertex 1 {m}
  -7.40165262840136, 7.03321215445652, 0, !- X,Y,Z Vertex 2 {m}
  -7.40165262840136, 0.418624945143292, 0, !- X,Y,Z Vertex 3 {m}
  -7.40165262840136, 0.418624945143292, 4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 20,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Construction Name
  Surface 106,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control North,                  !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.40165262840136, 5.17839662729079, 2.9, !- X,Y,Z Vertex 1 {m}
  -7.40165262840136, 5.17839662729079, 0.77, !- X,Y,Z Vertex 2 {m}
  -7.40165262840136, 3.83839708957831, 0.77, !- X,Y,Z Vertex 3 {m}
  -7.40165262840136, 3.83839708957831, 2.9; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 21,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Construction Name
  Surface 106,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control North,                  !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.40165262840136, 2.81839753892183, 2.99, !- X,Y,Z Vertex 1 {m}
  -7.40165262840136, 2.81839753892183, 0.77, !- X,Y,Z Vertex 2 {m}
  -7.40165262840136, 1.47839800120937, 0.77, !- X,Y,Z Vertex 3 {m}
  -7.40165262840136, 1.47839800120937, 2.99; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Construction Name
  Thermal Co-working,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.23275327140132, 7.03321215445652, 4, !- X,Y,Z Vertex 1 {m}
  -4.23275327140132, 7.03321215445652, 0, !- X,Y,Z Vertex 2 {m}
  -7.40165262840136, 7.03321215445652, 0, !- X,Y,Z Vertex 3 {m}
  -7.40165262840136, 7.03321215445652, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Construction Name
  Thermal Co-working,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.23275327140132, 8.01291978411764, 4, !- X,Y,Z Vertex 1 {m}
  -4.23275327140132, 8.01291978411764, 0, !- X,Y,Z Vertex 2 {m}
  -4.23275327140132, 7.03321215445652, 0, !- X,Y,Z Vertex 3 {m}
  -4.23275327140132, 7.03321215445652, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 109,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Construction Name
  Thermal Co-working,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.91214524400277, 9.32796406297138, 4, !- X,Y,Z Vertex 1 {m}
  -2.91214524400277, 9.32796406297138, 0, !- X,Y,Z Vertex 2 {m}
  -4.23275327140132, 8.01291978411764, 0, !- X,Y,Z Vertex 3 {m}
  -4.23275327140132, 8.01291978411764, 4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 19,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Construction Name
  Surface 109,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control East,                   !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.24536596154269, 8.99614721110837, 3.33, !- X,Y,Z Vertex 1 {m}
  -3.24536596154269, 8.99614721110837, 0.75, !- X,Y,Z Vertex 2 {m}
  -3.91853394217963, 8.32581530089882, 0.75, !- X,Y,Z Vertex 3 {m}
  -3.91853394217963, 8.32581530089882, 3.33; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Construction Name
  Thermal Co-working,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.989685866575494, 9.32796406297143, 4, !- X,Y,Z Vertex 1 {m}
  -0.989685866575494, 9.32796406297143, 0, !- X,Y,Z Vertex 2 {m}
  -2.91214524400277, 9.32796406297138, 0, !- X,Y,Z Vertex 3 {m}
  -2.91214524400277, 9.32796406297138, 4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 17,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Construction Name
  Surface 110,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control East,                   !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.47591580971261, 9.32796406297146, 3.33, !- X,Y,Z Vertex 1 {m}
  -1.47591580971261, 9.32796406297146, 0.75, !- X,Y,Z Vertex 2 {m}
  -2.42591580971261, 9.32796406297146, 0.75, !- X,Y,Z Vertex 3 {m}
  -2.42591580971261, 9.32796406297146, 3.33; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Construction Name
  Thermal Co-working,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.33416200335644, 8.01291978411764, 4,  !- X,Y,Z Vertex 1 {m}
  0.334162003356441, 8.01291978411764, -6.53026636792833e-032, !- X,Y,Z Vertex 2 {m}
  -0.989685866575491, 9.32796406297143, 1.05417157082271e-030, !- X,Y,Z Vertex 3 {m}
  -0.989685866575492, 9.32796406297143, 4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 16,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Construction Name
  Surface 111,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control East,                   !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0212538692296431, 8.32374707850413, 3.33, !- X,Y,Z Vertex 1 {m}
  0.0212538692296431, 8.32374707850413, 0.75, !- X,Y,Z Vertex 2 {m}
  -0.652734847976142, 8.99325376934395, 0.75, !- X,Y,Z Vertex 3 {m}
  -0.652734847976142, 8.99325376934395, 3.33; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Construction Name
  Thermal Co-working,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.334162003356442, 7.03321215445652, 4, !- X,Y,Z Vertex 1 {m}
  0.334162003356444, 7.03321215445652, 3.38191627821432e-031, !- X,Y,Z Vertex 2 {m}
  0.334162003356441, 8.01291978411764, -5.89608729617951e-031, !- X,Y,Z Vertex 3 {m}
  0.334162003356439, 8.01291978411764, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Co-working,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 18,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.168720955021853, 7.03321215445652, 4, !- X,Y,Z Vertex 1 {m}
  0.168720955021853, 7.03321215445652, 0, !- X,Y,Z Vertex 2 {m}
  0.334162003356443, 7.03321215445652, 0, !- X,Y,Z Vertex 3 {m}
  0.334162003356443, 7.03321215445652, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 114,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Co-working,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 17,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.168720955021852, 6.96059286921966, 4, !- X,Y,Z Vertex 1 {m}
  0.168720955021852, 6.96059286921966, 0, !- X,Y,Z Vertex 2 {m}
  0.168720955021853, 7.03321215445652, 0, !- X,Y,Z Vertex 3 {m}
  0.168720955021853, 7.03321215445652, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 115,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Co-working,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 16,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.96059286921966, 4,                 !- X,Y,Z Vertex 1 {m}
  0, 6.96059286921966, 0,                 !- X,Y,Z Vertex 2 {m}
  0.168720955021852, 6.96059286921966, 0, !- X,Y,Z Vertex 3 {m}
  0.168720955021852, 6.96059286921966, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Co-working,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 15,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.96059286921966, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.96059286921966, 4;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Co-working,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 61,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.52456350855034, -5.12948915010911e-030, 4, !- X,Y,Z Vertex 1 {m}
  -7.52456350855034, -5.12948915010911e-030, 0, !- X,Y,Z Vertex 2 {m}
  -2.76780812018605, -2.16573425859679e-014, 0, !- X,Y,Z Vertex 3 {m}
  -2.76780812018605, -2.16573425859679e-014, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 33,                             !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Co-working,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 6.96059286921966, 4,                 !- X,Y,Z Vertex 2 {m}
  0.168720955021852, 6.96059286921966, 4, !- X,Y,Z Vertex 3 {m}
  0.168720955021853, 7.03321215445652, 4, !- X,Y,Z Vertex 4 {m}
  0.334162003356443, 7.03321215445652, 4, !- X,Y,Z Vertex 5 {m}
  0.334162003356438, 8.01291978411764, 4, !- X,Y,Z Vertex 6 {m}
  -0.989685866575494, 9.32796406297143, 4, !- X,Y,Z Vertex 7 {m}
  -2.91214524400277, 9.32796406297138, 4, !- X,Y,Z Vertex 8 {m}
  -4.23275327140132, 8.01291978411764, 4, !- X,Y,Z Vertex 9 {m}
  -4.23275327140132, 7.03321215445652, 4, !- X,Y,Z Vertex 10 {m}
  -7.40165262840136, 7.03321215445652, 4, !- X,Y,Z Vertex 11 {m}
  -7.40165262840136, 0.418624945143292, 4, !- X,Y,Z Vertex 12 {m}
  -7.52456350855033, 0.418624945143292, 4, !- X,Y,Z Vertex 13 {m}
  -7.52456350855034, 0, 4;                !- X,Y,Z Vertex 14 {m}

ZoneControl:Thermostat,
  Thermal Co-working Thermostat,          !- Name
  Thermal Co-working,                     !- Zone or ZoneList Name
  Thermal Co-working Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 19;   !- Control Name 1

Schedule:Compact,
  Thermal Co-working Thermostat Schedule, !- Name
  Thermal Co-working Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Co-working Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 19,   !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature 36,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Medium Office HtgSetp Default Schedule, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office HtgSetp Rule 2 Day Schedule, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office HtgSetp Rule 1 Day Schedule, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {bbb5c42e-609c-4326-a092-9ee964782458}, !- Name
  Medium Office HtgSetp Default Schedule, !- Sunday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Monday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Thursday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Friday Schedule:Day Name
  Medium Office HtgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Holiday Schedule:Day Name
  Medium Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office HtgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {68da9595-d137-46ef-8556-fc861cb2c378}, !- Name
  Medium Office HtgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Monday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Thursday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Friday Schedule:Day Name
  Medium Office HtgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Holiday Schedule:Day Name
  Medium Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office HtgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office HtgSetp,                  !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {bbb5c42e-609c-4326-a092-9ee964782458}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Schedule:Week:Daily {68da9595-d137-46ef-8556-fc861cb2c378}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Medium Office HtgSetp Summer Design Day, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Winter Design Day, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature,                            !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  100;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {401e32c4-c6d6-4a66-a3f7-898808d7a179}, !- Name
  Schedule Day 1,                         !- Sunday Schedule:Day Name
  Schedule Day 1,                         !- Monday Schedule:Day Name
  Schedule Day 1,                         !- Tuesday Schedule:Day Name
  Schedule Day 1,                         !- Wednesday Schedule:Day Name
  Schedule Day 1,                         !- Thursday Schedule:Day Name
  Schedule Day 1,                         !- Friday Schedule:Day Name
  Schedule Day 1,                         !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Cooling,                                !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {401e32c4-c6d6-4a66-a3f7-898808d7a179}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneVentilation:DesignFlowRate,
  Natural Ventilation Co-working,         !- Name
  Thermal Co-working,                     !- Zone or ZoneList Name
  Always On Discrete hvac_library,        !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.16,                                   !- Design Flow Rate {m3/s}
  0,                                      !- Flow Rate per Zone Floor Area {m3/s-m2}
  0,                                      !- Flow Rate per Person {m3/s-person}
  0,                                      !- Air Changes per Hour {1/hr}
  Natural,                                !- Ventilation Type
  0,                                      !- Fan Pressure Rise {Pa}
  1,                                      !- Fan Total Efficiency
  0.606,                                  !- Constant Term Coefficient
  0.03636,                                !- Temperature Term Coefficient
  0.1177,                                 !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  -10,                                    !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -50,                                    !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Thermal Co-working,                     !- Zone Name
  Thermal Co-working Equipment List,      !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 13,                                !- Zone Air Node Name
  Thermal Co-working Return Air Node;     !- Zone Return Air Node or NodeList Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  Zone HVAC Baseboard Rad Conv Water Co-working, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 32,                                !- Inlet Node Name
  Node 33,                                !- Outlet Node Name
  87.78,                                  !- Rated Average Water Temperature {C}
  0.063,                                  !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  AutoSize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  AutoSize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.3,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Surface 225,                            !- Surface Name 1
  0.0557853683961453,                     !- Fraction of Radiant Energy to Surface 1
  Surface 33,                             !- Surface Name 2
  0.28,                                   !- Fraction of Radiant Energy to Surface 2
  Surface 108,                            !- Surface Name 3
  0.0114896282400499,                     !- Fraction of Radiant Energy to Surface 3
  Surface 115,                            !- Surface Name 4
  0.001978693429363,                      !- Fraction of Radiant Energy to Surface 4
  Surface 113,                            !- Surface Name 5
  0.00194022796542482,                    !- Fraction of Radiant Energy to Surface 5
  Surface 105,                            !- Surface Name 6
  0.00144145077246921,                    !- Fraction of Radiant Energy to Surface 6
  Surface 111,                            !- Surface Name 7
  0.021883588844647,                      !- Fraction of Radiant Energy to Surface 7
  Surface 109,                            !- Surface Name 8
  0.021856648815209,                      !- Fraction of Radiant Energy to Surface 8
  Surface 114,                            !- Surface Name 9
  0.000851650599800143,                   !- Fraction of Radiant Energy to Surface 9
  Surface 112,                            !- Surface Name 10
  0.0114896282400499,                     !- Fraction of Radiant Energy to Surface 10
  Surface 116,                            !- Surface Name 11
  0.0816311131774479,                     !- Fraction of Radiant Energy to Surface 11
  Surface 106,                            !- Surface Name 12
  0.0775732940067907,                     !- Fraction of Radiant Energy to Surface 12
  Surface 107,                            !- Surface Name 13
  0.0371636133472367,                     !- Fraction of Radiant Energy to Surface 13
  Surface 110,                            !- Surface Name 14
  0.0225458523384956,                     !- Fraction of Radiant Energy to Surface 14
  Surface 102,                            !- Surface Name 15
  0.0324597720564134,                     !- Fraction of Radiant Energy to Surface 15
  Surface 101,                            !- Surface Name 16
  0.035,                                  !- Fraction of Radiant Energy to Surface 16
  Surface 104,                            !- Surface Name 17
  0.00490946977045736;                    !- Fraction of Radiant Energy to Surface 17

Schedule:Constant,
  Always On Discrete hvac_library,        !- Name
  OnOff hvac_library,                     !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:EquipmentList,
  Thermal Co-working Equipment List,      !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 1
  Zone HVAC Baseboard Rad Conv Water Co-working, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Thermal Co-working,                     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Co-working Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Co-working Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Corridor,                       !- Name
  90,                                     !- Direction of Relative North {deg}
  13.5633123846476,                       !- X Origin {m}
  -17.2206085030634,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 147,                            !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Corridor,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.127087475062832, 4.61930731906875, 0, !- X,Y,Z Vertex 1 {m}
  0.127087475062832, 4.13330688477928, 0, !- X,Y,Z Vertex 2 {m}
  1.79210492918469, 4.13330688477928, 0,  !- X,Y,Z Vertex 3 {m}
  1.79210492918469, -2.44903563843655, 0, !- X,Y,Z Vertex 4 {m}
  0, -2.44903563843655, 0,                !- X,Y,Z Vertex 5 {m}
  0, 2.6663624261617, 0,                  !- X,Y,Z Vertex 6 {m}
  -1.21315919064664, 2.6663624261617, 0,  !- X,Y,Z Vertex 7 {m}
  -1.21315919064664, 4.61930731906875, 0; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Corridor,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 22,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.6663624261617, 4,                  !- X,Y,Z Vertex 1 {m}
  0, 2.6663624261617, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Corridor,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 305,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.21315919064664, 2.6663624261617, 4,  !- X,Y,Z Vertex 1 {m}
  -1.21315919064664, 2.6663624261617, 0,  !- X,Y,Z Vertex 2 {m}
  0, 2.6663624261617, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 2.6663624261617, 4;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 42,                         !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 149,                            !- Building Surface Name
  Sub Surface 41,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.12215919064664, 2.6663624261617, 2.1, !- X,Y,Z Vertex 1 {m}
  -1.12215919064664, 2.6663624261617, 0,  !- X,Y,Z Vertex 2 {m}
  -0.43215919064664, 2.6663624261617, 0,  !- X,Y,Z Vertex 3 {m}
  -0.43215919064664, 2.6663624261617, 2.1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Construction Name
  Thermal Corridor,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.127087475062832, 4.61930731906875, 4, !- X,Y,Z Vertex 1 {m}
  0.127087475062832, 4.61930731906875, 0, !- X,Y,Z Vertex 2 {m}
  -1.21315919064664, 4.61930731906875, 0, !- X,Y,Z Vertex 3 {m}
  -1.21315919064664, 4.61930731906875, 4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 45,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Construction Name
  Surface 152,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control East,                   !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.693680076412309, 4.61930731906875, 2.63, !- X,Y,Z Vertex 1 {m}
  -0.693680076412309, 4.61930731906875, 0.79, !- X,Y,Z Vertex 2 {m}
  -0.97880043504517, 4.61930731906875, 0.79, !- X,Y,Z Vertex 3 {m}
  -0.97880043504517, 4.61930731906875, 2.63; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Construction Name
  Thermal Corridor,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.127087475062832, 4.13330688477928, 4, !- X,Y,Z Vertex 1 {m}
  0.127087475062832, 4.13330688477928, 0, !- X,Y,Z Vertex 2 {m}
  0.127087475062832, 4.61930731906875, 0, !- X,Y,Z Vertex 3 {m}
  0.127087475062832, 4.61930731906875, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Corridor,                       !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.79210492918469, 4.13330688477928, 4,  !- X,Y,Z Vertex 1 {m}
  1.79210492918469, 4.13330688477928, 0,  !- X,Y,Z Vertex 2 {m}
  0.127087475062832, 4.13330688477928, 0, !- X,Y,Z Vertex 3 {m}
  0.127087475062832, 4.13330688477928, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Corridor,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 164,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.79210492918469, -2.44903563843655, 4, !- X,Y,Z Vertex 1 {m}
  1.79210492918469, -2.44903563843655, 0, !- X,Y,Z Vertex 2 {m}
  1.79210492918464, 0.870531409887203, 0, !- X,Y,Z Vertex 3 {m}
  1.79210492918464, 0.870531409887203, 4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 40,                         !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 156,                            !- Building Surface Name
  Sub Surface 39,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.79210492918465, -0.791258569098495, 2.1, !- X,Y,Z Vertex 1 {m}
  1.79210492918465, -0.791258569098495, 0, !- X,Y,Z Vertex 2 {m}
  1.79210492918465, 0.0145314098872044, 0, !- X,Y,Z Vertex 3 {m}
  1.79210492918465, 0.0145314098872044, 2.1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 157,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Corridor,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 300,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.44903563843655, 4,                !- X,Y,Z Vertex 1 {m}
  0, -2.44903563843655, 0,                !- X,Y,Z Vertex 2 {m}
  1.79210492918469, -2.44903563843655, 0, !- X,Y,Z Vertex 3 {m}
  1.79210492918469, -2.44903563843655, 4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 29,                         !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 157,                            !- Building Surface Name
  Sub Surface 30,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.251963410458819, -2.44903563843655, 2.1, !- X,Y,Z Vertex 1 {m}
  0.251963410458819, -2.44903563843655, 0, !- X,Y,Z Vertex 2 {m}
  1.14196341045882, -2.44903563843655, 0, !- X,Y,Z Vertex 3 {m}
  1.14196341045882, -2.44903563843655, 2.1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Corridor,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 145,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.44903563843655, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.44903563843655, 4;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Corridor,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 178,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.79210492918464, 0.870531409887203, 4, !- X,Y,Z Vertex 1 {m}
  1.79210492918464, 0.870531409887203, 0, !- X,Y,Z Vertex 2 {m}
  1.79210492918469, 4.13330688477928, 0,  !- X,Y,Z Vertex 3 {m}
  1.79210492918469, 4.13330688477928, 4;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 38,                         !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 230,                            !- Building Surface Name
  Sub Surface 37,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.79210492918463, 1.6945314098872, 2.09999955218068, !- X,Y,Z Vertex 1 {m}
  1.79210492918463, 1.6945314098872, -6.08015576917277e-030, !- X,Y,Z Vertex 2 {m}
  1.79210492918463, 2.5045314098872, 6.08015576917277e-030, !- X,Y,Z Vertex 3 {m}
  1.79210492918463, 2.5045314098872, 2.09999955218068; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Corridor,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 29,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.21315919064664, 4.61930731906875, 4, !- X,Y,Z Vertex 1 {m}
  -1.21315919064664, 4.61930731906875, 0, !- X,Y,Z Vertex 2 {m}
  -1.21315919064664, 2.6663624261617, 0,  !- X,Y,Z Vertex 3 {m}
  -1.21315919064664, 2.6663624261617, 4;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 44,                         !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 36,                             !- Building Surface Name
  Sub Surface 43,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.21315919064664, 3.4473624261617, 2.10216610966688, !- X,Y,Z Vertex 1 {m}
  -1.21315919064664, 3.4473624261617, -2.42955574894601e-029, !- X,Y,Z Vertex 2 {m}
  -1.21315919064664, 2.7573624261617, 2.60309544529929e-029, !- X,Y,Z Vertex 3 {m}
  -1.21315919064664, 2.7573624261617, 2.10216610966688; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 49,                             !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Corridor,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.79210492918469, -2.44903563843655, 4, !- X,Y,Z Vertex 1 {m}
  1.79210492918469, 4.13330688477928, 4,  !- X,Y,Z Vertex 2 {m}
  0.127087475062832, 4.13330688477928, 4, !- X,Y,Z Vertex 3 {m}
  0.127087475062832, 4.61930731906875, 4, !- X,Y,Z Vertex 4 {m}
  -1.21315919064664, 4.61930731906875, 4, !- X,Y,Z Vertex 5 {m}
  -1.21315919064664, 2.6663624261617, 4,  !- X,Y,Z Vertex 6 {m}
  0, 2.6663624261617, 4,                  !- X,Y,Z Vertex 7 {m}
  0, -2.44903563843655, 4;                !- X,Y,Z Vertex 8 {m}

ZoneControl:Thermostat,
  Thermal Corridor Thermostat,            !- Name
  Thermal Corridor,                       !- Zone or ZoneList Name
  Thermal Corridor Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 12;   !- Control Name 1

Schedule:Compact,
  Thermal Corridor Thermostat Schedule,   !- Name
  Thermal Corridor Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Corridor Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 12,   !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:DesignFlowRate,
  Natural Ventilation Corridor,           !- Name
  Thermal Corridor,                       !- Zone or ZoneList Name
  Always On Discrete hvac_library,        !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.16,                                   !- Design Flow Rate {m3/s}
  0,                                      !- Flow Rate per Zone Floor Area {m3/s-m2}
  0,                                      !- Flow Rate per Person {m3/s-person}
  0,                                      !- Air Changes per Hour {1/hr}
  Natural,                                !- Ventilation Type
  0,                                      !- Fan Pressure Rise {Pa}
  1,                                      !- Fan Total Efficiency
  0.606,                                  !- Constant Term Coefficient
  0.03636,                                !- Temperature Term Coefficient
  0.1177,                                 !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  -10,                                    !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -50,                                    !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Thermal Corridor,                       !- Zone Name
  Thermal Corridor Equipment List,        !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 15,                                !- Zone Air Node Name
  Thermal Corridor Return Air Node;       !- Zone Return Air Node or NodeList Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  Zone HVAC Baseboard Rad Conv Water Corridor, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 44,                                !- Inlet Node Name
  Node 45,                                !- Outlet Node Name
  87.78,                                  !- Rated Average Water Temperature {C}
  0.063,                                  !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  AutoSize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  AutoSize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.3,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Surface 148,                            !- Surface Name 1
  0.0509524307525237,                     !- Fraction of Radiant Energy to Surface 1
  Surface 156,                            !- Surface Name 2
  0.0634347410909015,                     !- Fraction of Radiant Energy to Surface 2
  Surface 149,                            !- Surface Name 3
  0.0231826735355676,                     !- Fraction of Radiant Energy to Surface 3
  Surface 147,                            !- Surface Name 4
  0.035,                                  !- Fraction of Radiant Energy to Surface 4
  Surface 154,                            !- Surface Name 5
  0.0318173875015978,                     !- Fraction of Radiant Energy to Surface 5
  Surface 158,                            !- Surface Name 6
  0.0467994589008409,                     !- Fraction of Radiant Energy to Surface 6
  Surface 152,                            !- Surface Name 7
  0.025611231524953,                      !- Fraction of Radiant Energy to Surface 7
  Surface 157,                            !- Surface Name 8
  0.0342459454909832,                     !- Fraction of Radiant Energy to Surface 8
  Surface 153,                            !- Surface Name 9
  0.00928714837520326,                    !- Fraction of Radiant Energy to Surface 9
  Surface 36,                             !- Surface Name 10
  0.0373194913200846,                     !- Fraction of Radiant Energy to Surface 10
  Surface 49,                             !- Surface Name 11
  0.28,                                   !- Fraction of Radiant Energy to Surface 11
  Surface 230,                            !- Surface Name 12
  0.0623494915073444;                     !- Fraction of Radiant Energy to Surface 12

ZoneHVAC:EquipmentList,
  Thermal Corridor Equipment List,        !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 1
  Zone HVAC Baseboard Rad Conv Water Corridor, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Thermal Corridor,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - Corridor - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Corridor Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Corridor Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  189.1-2009 - Office - Corridor - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Elevator,                       !- Name
  90,                                     !- Direction of Relative North {deg}
  11.114276746211,                        !- X Origin {m}
  -17.2206085030634,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 141,                            !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Elevator,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.44903563843656, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.50452336826689, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.50452336826689, 2.44903563843656, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Elevator,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 39,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.50452336826689, 0, 4,                !- X,Y,Z Vertex 1 {m}
  -2.50452336826689, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 23,                         !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 142,                            !- Building Surface Name
  Sub Surface 50,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.70452336826689, 0, 2.07,             !- X,Y,Z Vertex 1 {m}
  -1.70452336826689, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -0.8, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -0.8, 0, 2.07;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Elevator,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 132,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.50452336826689, 2.44903563843655, 4, !- X,Y,Z Vertex 1 {m}
  -2.50452336826689, 2.44903563843655, 0, !- X,Y,Z Vertex 2 {m}
  -2.50452336826689, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.50452336826689, 0, 4;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Elevator,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 306,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.44903563843655, 4,                 !- X,Y,Z Vertex 1 {m}
  0, 2.44903563843655, 0,                 !- X,Y,Z Vertex 2 {m}
  -2.50452336826689, 2.44903563843655, 0, !- X,Y,Z Vertex 3 {m}
  -2.50452336826689, 2.44903563843655, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Elevator,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 158,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.44903563843655, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.44903563843655, 4;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 146,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Elevator,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 2.44903563843655, 4,                 !- X,Y,Z Vertex 2 {m}
  -2.50452336826689, 2.44903563843655, 4, !- X,Y,Z Vertex 3 {m}
  -2.50452336826689, 0, 4;                !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Elevator Thermostat,            !- Name
  Thermal Elevator,                       !- Zone or ZoneList Name
  Thermal Elevator Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 18;   !- Control Name 1

Schedule:Compact,
  Thermal Elevator Thermostat Schedule,   !- Name
  Thermal Elevator Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Elevator Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 18,   !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:DesignFlowRate,
  Natural Ventilation Elevator,           !- Name
  Thermal Elevator,                       !- Zone or ZoneList Name
  Always On Discrete hvac_library,        !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.16,                                   !- Design Flow Rate {m3/s}
  0,                                      !- Flow Rate per Zone Floor Area {m3/s-m2}
  0,                                      !- Flow Rate per Person {m3/s-person}
  0,                                      !- Air Changes per Hour {1/hr}
  Natural,                                !- Ventilation Type
  0,                                      !- Fan Pressure Rise {Pa}
  1,                                      !- Fan Total Efficiency
  0.606,                                  !- Constant Term Coefficient
  0.03636,                                !- Temperature Term Coefficient
  0.1177,                                 !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  -10,                                    !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -50,                                    !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Thermal Elevator,                       !- Zone Name
  Thermal Elevator Equipment List,        !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 1,                                 !- Zone Air Node Name
  Thermal Elevator Return Air Node;       !- Zone Return Air Node or NodeList Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  Zone HVAC Baseboard Rad Conv Water Elevator, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 42,                                !- Inlet Node Name
  Node 43,                                !- Outlet Node Name
  87.78,                                  !- Rated Average Water Temperature {C}
  0.063,                                  !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  AutoSize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  AutoSize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.3,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Surface 144,                            !- Surface Name 1
  0.0973281528975315,                     !- Fraction of Radiant Energy to Surface 1
  Surface 143,                            !- Surface Name 2
  0.0951718471024686,                     !- Fraction of Radiant Energy to Surface 2
  Surface 145,                            !- Surface Name 3
  0.0951718471024686,                     !- Fraction of Radiant Energy to Surface 3
  Surface 146,                            !- Surface Name 4
  0.28,                                   !- Fraction of Radiant Energy to Surface 4
  Surface 141,                            !- Surface Name 5
  0.035,                                  !- Fraction of Radiant Energy to Surface 5
  Surface 142,                            !- Surface Name 6
  0.0973281528975315;                     !- Fraction of Radiant Energy to Surface 6

ZoneHVAC:EquipmentList,
  Thermal Elevator Equipment List,        !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 1
  Zone HVAC Baseboard Rad Conv Water Elevator, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Thermal Elevator,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - Corridor - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Elevator Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Elevator Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Thermal Entrance,                       !- Name
  90,                                     !- Direction of Relative North {deg}
  0.136633408997242,                      !- X Origin {m}
  -14.1185103982457,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Entrance,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 52,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9948007907115, -0.12914450832966, 4,  !- X,Y,Z Vertex 1 {m}
  3.9948007907115, -0.12914450832966, 0,  !- X,Y,Z Vertex 2 {m}
  3.99480079071148, 6.89064657738346, 0,  !- X,Y,Z Vertex 3 {m}
  3.99480079071148, 6.89064657738346, 4;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Entrance,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.7055304554222, -0.368628594900769, 4, !- X,Y,Z Vertex 1 {m}
  -2.70553045542218, 4.35402824905395e-015, 4, !- X,Y,Z Vertex 2 {m}
  -2.56999587969522, -1.99428029645787e-014, 4, !- X,Y,Z Vertex 3 {m}
  -2.56999587969522, 0.279498166525069, 4, !- X,Y,Z Vertex 4 {m}
  0, 0.279498166525088, 4,                !- X,Y,Z Vertex 5 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 6 {m}
  0.142339336559704, 4.30890878533319e-015, 4, !- X,Y,Z Vertex 7 {m}
  0.142339336559707, -0.368628594900746, 4, !- X,Y,Z Vertex 8 {m}
  0.772478687842403, -0.368628594900747, 4, !- X,Y,Z Vertex 9 {m}
  0.772478687842403, -0.129144508324797, 4, !- X,Y,Z Vertex 10 {m}
  3.9948007907115, -0.12914450832966, 4,  !- X,Y,Z Vertex 11 {m}
  3.99480079071148, 6.89064657738346, 4,  !- X,Y,Z Vertex 12 {m}
  6.06146774259643, 6.89064657738344, 4,  !- X,Y,Z Vertex 13 {m}
  6.06146774259643, 10.9776433372138, 4,  !- X,Y,Z Vertex 14 {m}
  -8.82093848472339, 10.9776433372138, 4, !- X,Y,Z Vertex 15 {m}
  -8.82093848472339, 6.89064657738359, 4, !- X,Y,Z Vertex 16 {m}
  -6.61962445226275, 6.89064657738359, 4, !- X,Y,Z Vertex 17 {m}
  -6.61962445226275, -0.12914450824673, 4, !- X,Y,Z Vertex 18 {m}
  -3.33587177693363, -0.12914450824673, 4, !- X,Y,Z Vertex 19 {m}
  -3.33587177693363, -0.36862859490071, 4; !- X,Y,Z Vertex 20 {m}

BuildingSurface:Detailed,
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Construction Name
  Thermal Entrance,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0.279498166525088, 4,                !- X,Y,Z Vertex 1 {m}
  0, 0.279498166525088, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Construction Name
  Thermal Entrance,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.56999587969522, 0.279498166525069, 4, !- X,Y,Z Vertex 1 {m}
  -2.56999587969522, 0.279498166525069, 0, !- X,Y,Z Vertex 2 {m}
  0, 0.279498166525088, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0.279498166525088, 4;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 5,                          !- Name
  Door,                                   !- Surface Type
  Exterior Door,                          !- Construction Name
  Surface 207,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.28949494403001, 0.279498166525088, 3.71, !- X,Y,Z Vertex 1 {m}
  -2.28949494403001, 0.279498166525088, 8.83171263444893e-031, !- X,Y,Z Vertex 2 {m}
  -0.279498166525169, 0.279498166525088, -8.22262900448693e-031, !- X,Y,Z Vertex 3 {m}
  -0.279498166525169, 0.279498166525088, 3.71; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Construction Name
  Thermal Entrance,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.56999587969522, -1.99428029645787e-014, 4, !- X,Y,Z Vertex 1 {m}
  -2.56999587969522, -1.99428029645787e-014, 0, !- X,Y,Z Vertex 2 {m}
  -2.56999587969522, 0.279498166525069, 0, !- X,Y,Z Vertex 3 {m}
  -2.56999587969522, 0.279498166525069, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Construction Name
  Thermal Entrance,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.70553045542218, 4.35402824905403e-015, 4, !- X,Y,Z Vertex 1 {m}
  -2.70553045542218, 4.35402824905403e-015, 0, !- X,Y,Z Vertex 2 {m}
  -2.56999587969522, -1.99428029645785e-014, 0, !- X,Y,Z Vertex 3 {m}
  -2.56999587969522, -1.99428029645785e-014, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 210,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Construction Name
  Thermal Entrance,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.7055304554222, -0.368628594900769, 4, !- X,Y,Z Vertex 1 {m}
  -2.7055304554222, -0.368628594900769, 0, !- X,Y,Z Vertex 2 {m}
  -2.70553045542218, 4.35402824905403e-015, 0, !- X,Y,Z Vertex 3 {m}
  -2.70553045542218, 4.35402824905403e-015, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 211,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Construction Name
  Thermal Entrance,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.33587177693363, -0.36862859490071, 4, !- X,Y,Z Vertex 1 {m}
  -3.33587177693363, -0.36862859490071, 0, !- X,Y,Z Vertex 2 {m}
  -2.7055304554222, -0.368628594900769, 0, !- X,Y,Z Vertex 3 {m}
  -2.7055304554222, -0.368628594900769, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 217,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Construction Name
  Thermal Entrance,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.142339336559707, -0.368628594900746, 4, !- X,Y,Z Vertex 1 {m}
  0.142339336559707, -0.368628594900746, 0, !- X,Y,Z Vertex 2 {m}
  0.772478687842403, -0.368628594900747, 0, !- X,Y,Z Vertex 3 {m}
  0.772478687842403, -0.368628594900747, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Construction Name
  Thermal Entrance,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.142339336559704, 4.35402824905395e-015, 4, !- X,Y,Z Vertex 1 {m}
  0.142339336559704, 4.35402824905395e-015, 0, !- X,Y,Z Vertex 2 {m}
  0.142339336559707, -0.368628594900746, 0, !- X,Y,Z Vertex 3 {m}
  0.142339336559707, -0.368628594900746, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Construction Name
  Thermal Entrance,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.087339370934525, -3.03428393522154e-014, 4, !- X,Y,Z Vertex 1 {m}
  0.087339370934525, -3.03428393522154e-014, 0, !- X,Y,Z Vertex 2 {m}
  0.142339336559704, 4.35402824905395e-015, 0, !- X,Y,Z Vertex 3 {m}
  0.142339336559704, 4.35402824905395e-015, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Construction Name
  Thermal Entrance,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0.087339370934525, -3.03428393522154e-014, 0, !- X,Y,Z Vertex 3 {m}
  0.087339370934525, -3.03428393522154e-014, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Entrance,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 133,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.597574736550908, 10.9776433372138, 4, !- X,Y,Z Vertex 1 {m}
  0.597574736550908, 10.9776433372138, 2.05042352169598e-027, !- X,Y,Z Vertex 2 {m}
  -3.05194297782641, 10.9776433372139, 0, !- X,Y,Z Vertex 3 {m}
  -3.05194297782641, 10.9776433372139, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Entrance,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 24,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.06146774259643, 6.89064657738344, 4,  !- X,Y,Z Vertex 1 {m}
  6.06146774259643, 6.89064657738344, 0,  !- X,Y,Z Vertex 2 {m}
  6.06146774259643, 10.9776433372138, 0,  !- X,Y,Z Vertex 3 {m}
  6.06146774259643, 10.9776433372138, 4;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 31,                         !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 25,                             !- Building Surface Name
  Sub Surface 32,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.06146774259643, 9.55764333721381, 2.06, !- X,Y,Z Vertex 1 {m}
  6.06146774259643, 9.55764333721381, 0,  !- X,Y,Z Vertex 2 {m}
  6.06146774259643, 10.4076433372138, 0,  !- X,Y,Z Vertex 3 {m}
  6.06146774259643, 10.4076433372138, 2.06; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Entrance,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 14,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.82093848472339, 10.9776433372138, 4, !- X,Y,Z Vertex 1 {m}
  -8.82093848472339, 10.9776433372138, 0, !- X,Y,Z Vertex 2 {m}
  -8.82093848472339, 6.89064657738359, 0, !- X,Y,Z Vertex 3 {m}
  -8.82093848472339, 6.89064657738359, 4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 24,                         !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 28,                             !- Building Surface Name
  Sub Surface 14,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.82093848472339, 10.4076433372138, 2.06, !- X,Y,Z Vertex 1 {m}
  -8.82093848472339, 10.4076433372138, 0, !- X,Y,Z Vertex 2 {m}
  -8.82093848472339, 9.55764333721381, 0, !- X,Y,Z Vertex 3 {m}
  -8.82093848472339, 9.55764333721381, 2.06; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Construction Name
  Thermal Entrance,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.772478687842403, -0.129144508324797, 4, !- X,Y,Z Vertex 1 {m}
  0.772478687842403, -0.129144508324797, 0, !- X,Y,Z Vertex 2 {m}
  3.9948007907115, -0.12914450832966, 0,  !- X,Y,Z Vertex 3 {m}
  3.9948007907115, -0.12914450832966, 4;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 6,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Construction Name
  Surface 30,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control West,                   !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.65640256044845, -0.129144508323631, 2.99, !- X,Y,Z Vertex 1 {m}
  1.65640256044845, -0.129144508323631, 0.77, !- X,Y,Z Vertex 2 {m}
  2.99640172295243, -0.129144508323631, 0.77, !- X,Y,Z Vertex 3 {m}
  2.99640172295243, -0.129144508323631, 2.99; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 300,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Entrance,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 157,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.89420303400243, 10.9776433372138, 4,  !- X,Y,Z Vertex 1 {m}
  4.89420303400243, 10.9776433372138, 2.44526441017889e-027, !- X,Y,Z Vertex 2 {m}
  3.1020981048178, 10.9776433372138, -5.70034025159531e-027, !- X,Y,Z Vertex 3 {m}
  3.1020981048178, 10.9776433372139, 4;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 30,                         !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 300,                            !- Building Surface Name
  Sub Surface 29,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.24406151527662, 10.9776433372139, 2.1, !- X,Y,Z Vertex 1 {m}
  4.24406151527662, 10.9776433372139, 0,  !- X,Y,Z Vertex 2 {m}
  3.35406151527662, 10.9776433372139, 0,  !- X,Y,Z Vertex 3 {m}
  3.35406151527662, 10.9776433372139, 2.1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 301,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Entrance,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 224,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.06146774259643, 10.9776433372138, 4,  !- X,Y,Z Vertex 1 {m}
  6.06146774259643, 10.9776433372138, 0,  !- X,Y,Z Vertex 2 {m}
  4.89420303400243, 10.9776433372138, 1.83394830763417e-027, !- X,Y,Z Vertex 3 {m}
  4.89420303400243, 10.9776433372138, 4;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Construction Name
  Thermal Entrance,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.772478687842403, -0.368628594900747, 4, !- X,Y,Z Vertex 1 {m}
  0.772478687842403, -0.368628594900747, 0, !- X,Y,Z Vertex 2 {m}
  0.772478687842403, -0.129144508324797, 0, !- X,Y,Z Vertex 3 {m}
  0.772478687842403, -0.129144508324797, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Entrance,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 142,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1020981048178, 10.9776433372139, 4,   !- X,Y,Z Vertex 1 {m}
  3.1020981048178, 10.9776433372138, -6.05993795897455e-027, !- X,Y,Z Vertex 2 {m}
  0.597574736550908, 10.9776433372138, 2.96739767551306e-027, !- X,Y,Z Vertex 3 {m}
  0.597574736550908, 10.9776433372138, 4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 50,                         !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 39,                             !- Building Surface Name
  Sub Surface 23,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.3020981048178, 10.9776433372138, 2.07, !- X,Y,Z Vertex 1 {m}
  2.3020981048178, 10.9776433372138, -5.08902414905059e-027, !- X,Y,Z Vertex 2 {m}
  1.4020981048178, 10.9776433372138, -5.08902414905059e-027, !- X,Y,Z Vertex 3 {m}
  1.4020981048178, 10.9776433372138, 2.07; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Entrance,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 5,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.05194297782641, 10.9776433372139, 4, !- X,Y,Z Vertex 1 {m}
  -3.05194297782641, 10.9776433372139, 0, !- X,Y,Z Vertex 2 {m}
  -6.05313036453731, 10.9776433372139, 0, !- X,Y,Z Vertex 3 {m}
  -6.05313036453731, 10.9776433372139, 4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 28,                         !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 4,                              !- Building Surface Name
  Sub Surface 27,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.80093848472338, 10.9776433372139, 2.05, !- X,Y,Z Vertex 1 {m}
  -3.80093848472338, 10.9776433372139, -1.83040190394526e-029, !- X,Y,Z Vertex 2 {m}
  -4.72093848472338, 10.9776433372139, 1.83040190394526e-029, !- X,Y,Z Vertex 3 {m}
  -4.72093848472338, 10.9776433372139, 2.05; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 56,                             !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Entrance,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.06146774259643, 10.9776433372138, 0,  !- X,Y,Z Vertex 1 {m}
  6.06146774259643, 6.89064657738344, 0,  !- X,Y,Z Vertex 2 {m}
  3.99480079071148, 6.89064657738346, 0,  !- X,Y,Z Vertex 3 {m}
  3.9948007907115, -0.12914450832966, 0,  !- X,Y,Z Vertex 4 {m}
  0.772478687842403, -0.129144508324797, 0, !- X,Y,Z Vertex 5 {m}
  0.772478687842403, -0.368628594900747, 0, !- X,Y,Z Vertex 6 {m}
  0.142339336559707, -0.368628594900746, 0, !- X,Y,Z Vertex 7 {m}
  0.142339336559704, 4.26378932161242e-015, 0, !- X,Y,Z Vertex 8 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 9 {m}
  0, 0.279498166525088, 0,                !- X,Y,Z Vertex 10 {m}
  -2.56999587969522, 0.279498166525069, 0, !- X,Y,Z Vertex 11 {m}
  -2.56999587969522, -1.99428029645787e-014, 0, !- X,Y,Z Vertex 12 {m}
  -2.70553045542218, 4.35402824905395e-015, 0, !- X,Y,Z Vertex 13 {m}
  -2.7055304554222, -0.368628594900769, 0, !- X,Y,Z Vertex 14 {m}
  -3.33587177693363, -0.36862859490071, 0, !- X,Y,Z Vertex 15 {m}
  -3.33587177693363, -0.12914450824673, 0, !- X,Y,Z Vertex 16 {m}
  -6.61962445226275, -0.12914450824673, 0, !- X,Y,Z Vertex 17 {m}
  -6.61962445226275, 6.8906465773836, 0,  !- X,Y,Z Vertex 18 {m}
  -8.82093848472339, 6.8906465773836, 0,  !- X,Y,Z Vertex 19 {m}
  -8.82093848472339, 10.9776433372138, 0; !- X,Y,Z Vertex 20 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Construction Name
  Thermal Entrance,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.33587177693363, -0.12914450824673, 4, !- X,Y,Z Vertex 1 {m}
  -3.33587177693363, -0.12914450824673, 0, !- X,Y,Z Vertex 2 {m}
  -3.33587177693363, -0.36862859490071, 0, !- X,Y,Z Vertex 3 {m}
  -3.33587177693363, -0.36862859490071, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Entrance,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 26,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.82093848472339, 6.89064657738359, 4, !- X,Y,Z Vertex 1 {m}
  -8.82093848472339, 6.89064657738359, 0, !- X,Y,Z Vertex 2 {m}
  -6.61962445226275, 6.89064657738359, 0, !- X,Y,Z Vertex 3 {m}
  -6.61962445226275, 6.89064657738359, 4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 25,                         !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 65,                             !- Building Surface Name
  Sub Surface 49,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.54593848472338, 6.89064657738362, 2.06, !- X,Y,Z Vertex 1 {m}
  -8.54593848472338, 6.89064657738362, 0, !- X,Y,Z Vertex 2 {m}
  -7.66593848472338, 6.89064657738362, 0, !- X,Y,Z Vertex 3 {m}
  -7.66593848472338, 6.89064657738362, 2.06; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Entrance,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 102,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.05313036453731, 10.9776433372139, 4, !- X,Y,Z Vertex 1 {m}
  -6.05313036453731, 10.9776433372139, 0, !- X,Y,Z Vertex 2 {m}
  -8.82093848472339, 10.9776433372138, 0, !- X,Y,Z Vertex 3 {m}
  -8.82093848472339, 10.9776433372138, 4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 26,                         !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 68,                             !- Building Surface Name
  Sub Surface 18,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.66593848472338, 10.9776433372141, 2.06, !- X,Y,Z Vertex 1 {m}
  -7.66593848472338, 10.9776433372141, 0, !- X,Y,Z Vertex 2 {m}
  -8.54593848472338, 10.9776433372141, 0, !- X,Y,Z Vertex 3 {m}
  -8.54593848472338, 10.9776433372141, 2.06; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Construction Name
  Thermal Entrance,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.61962445226275, -0.12914450824673, 4, !- X,Y,Z Vertex 1 {m}
  -6.61962445226275, -0.12914450824673, 0, !- X,Y,Z Vertex 2 {m}
  -3.33587177693363, -0.12914450824673, 0, !- X,Y,Z Vertex 3 {m}
  -3.33587177693363, -0.12914450824673, 4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Construction Name
  Surface 7,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control West,                   !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.5519098766335, -0.12914450824673, 2.99, !- X,Y,Z Vertex 1 {m}
  -5.5519098766335, -0.12914450824673, 0.77, !- X,Y,Z Vertex 2 {m}
  -4.21191053215546, -0.12914450824673, 0.77, !- X,Y,Z Vertex 3 {m}
  -4.21191053215546, -0.12914450824673, 2.99; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Entrance,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 53,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.99480079071148, 6.89064657738346, 4,  !- X,Y,Z Vertex 1 {m}
  3.99480079071148, 6.89064657738346, 0,  !- X,Y,Z Vertex 2 {m}
  6.06146774259643, 6.89064657738344, 0,  !- X,Y,Z Vertex 3 {m}
  6.06146774259643, 6.89064657738344, 4;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 34,                         !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 79,                             !- Building Surface Name
  Sub Surface 33,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.00546774259643, 6.8906465773835, 2.05, !- X,Y,Z Vertex 1 {m}
  5.00546774259643, 6.8906465773835, 0,   !- X,Y,Z Vertex 2 {m}
  5.88546774259643, 6.8906465773835, 0,   !- X,Y,Z Vertex 3 {m}
  5.88546774259643, 6.8906465773835, 2.05; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Entrance,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 37,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.61962445226275, 6.89064657738359, 4, !- X,Y,Z Vertex 1 {m}
  -6.61962445226275, 6.89064657738359, 0, !- X,Y,Z Vertex 2 {m}
  -6.61962445226275, -0.12914450824673, 0, !- X,Y,Z Vertex 3 {m}
  -6.61962445226275, -0.12914450824673, 4; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Entrance Thermostat,            !- Name
  Thermal Entrance,                       !- Zone or ZoneList Name
  Thermal Entrance Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 6;    !- Control Name 1

Schedule:Compact,
  Thermal Entrance Thermostat Schedule,   !- Name
  Thermal Entrance Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Entrance Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:DesignFlowRate,
  Natural Ventilation Entrance,           !- Name
  Thermal Entrance,                       !- Zone or ZoneList Name
  Always On Discrete hvac_library,        !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.16,                                   !- Design Flow Rate {m3/s}
  0,                                      !- Flow Rate per Zone Floor Area {m3/s-m2}
  0,                                      !- Flow Rate per Person {m3/s-person}
  0,                                      !- Air Changes per Hour {1/hr}
  Natural,                                !- Ventilation Type
  0,                                      !- Fan Pressure Rise {Pa}
  1,                                      !- Fan Total Efficiency
  0.606,                                  !- Constant Term Coefficient
  0.03636,                                !- Temperature Term Coefficient
  0.1177,                                 !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  -10,                                    !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -50,                                    !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Thermal Entrance,                       !- Zone Name
  Thermal Entrance Equipment List,        !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 19,                                !- Zone Air Node Name
  Thermal Entrance Return Air Node;       !- Zone Return Air Node or NodeList Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  Zone HVAC Baseboard Rad Conv Water Entrance, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 54,                                !- Inlet Node Name
  Node 55,                                !- Outlet Node Name
  87.78,                                  !- Rated Average Water Temperature {C}
  0.063,                                  !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  AutoSize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  AutoSize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.3,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Surface 6,                              !- Surface Name 1
  0.00171525919158294,                    !- Fraction of Radiant Energy to Surface 1
  Surface 220,                            !- Surface Name 2
  0.000625551621719939,                   !- Fraction of Radiant Energy to Surface 2
  Surface 211,                            !- Surface Name 3
  0.00451469974754186,                    !- Fraction of Radiant Energy to Surface 3
  Surface 218,                            !- Surface Name 4
  0.00264023215286696,                    !- Fraction of Radiant Energy to Surface 4
  Surface 207,                            !- Surface Name 5
  0.018407106361713,                      !- Fraction of Radiant Energy to Surface 5
  Surface 210,                            !- Surface Name 6
  0.00264023215286712,                    !- Fraction of Radiant Energy to Surface 6
  Surface 8,                              !- Surface Name 7
  0.0502779176305628,                     !- Fraction of Radiant Energy to Surface 7
  Surface 217,                            !- Surface Name 8
  0.00451325317421791,                    !- Fraction of Radiant Energy to Surface 8
  Surface 209,                            !- Surface Name 9
  0.000970740603440836,                   !- Fraction of Radiant Energy to Surface 9
  Surface 7,                              !- Surface Name 10
  0.0235192535668621,                     !- Fraction of Radiant Energy to Surface 10
  Surface 208,                            !- Surface Name 11
  0.00200185242310241,                    !- Fraction of Radiant Energy to Surface 11
  Surface 206,                            !- Surface Name 12
  0.0020018524231024,                     !- Fraction of Radiant Energy to Surface 12
  Surface 219,                            !- Surface Name 13
  0.000393926786090135,                   !- Fraction of Radiant Energy to Surface 13
  Surface 56,                             !- Surface Name 14
  0.035,                                  !- Fraction of Radiant Energy to Surface 14
  Surface 30,                             !- Surface Name 15
  0.023079268783203,                      !- Fraction of Radiant Energy to Surface 15
  Surface 300,                            !- Surface Name 16
  0.0128356104783964,                     !- Fraction of Radiant Energy to Surface 16
  Surface 2,                              !- Surface Name 17
  0.28,                                   !- Fraction of Radiant Energy to Surface 17
  Surface 301,                            !- Surface Name 18
  0.0083603113192196,                     !- Fraction of Radiant Energy to Surface 18
  Surface 68,                             !- Surface Name 19
  0.0198238988862192,                     !- Fraction of Radiant Energy to Surface 19
  Surface 227,                            !- Surface Name 20
  0.0261389760459327,                     !- Fraction of Radiant Energy to Surface 20
  Surface 1,                              !- Surface Name 21
  0.0502779176311558,                     !- Fraction of Radiant Energy to Surface 21
  Surface 79,                             !- Surface Name 22
  0.0148021087108104,                     !- Fraction of Radiant Energy to Surface 22
  Surface 31,                             !- Surface Name 23
  0.00171525919102406,                    !- Fraction of Radiant Energy to Surface 23
  Surface 4,                              !- Surface Name 24
  0.0214954334655083,                     !- Fraction of Radiant Energy to Surface 24
  Surface 65,                             !- Surface Name 25
  0.0157664927991401,                     !- Fraction of Radiant Energy to Surface 25
  Surface 25,                             !- Surface Name 26
  0.029272336447129,                      !- Fraction of Radiant Energy to Surface 26
  Surface 28,                             !- Surface Name 27
  0.029272336447128,                      !- Fraction of Radiant Energy to Surface 27
  Surface 39,                             !- Surface Name 28
  0.017938171959463;                      !- Fraction of Radiant Energy to Surface 28

ZoneHVAC:EquipmentList,
  Thermal Entrance Equipment List,        !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 1
  Zone HVAC Baseboard Rad Conv Water Entrance, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Thermal Entrance,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - Lobby - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Entrance Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Entrance Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  189.1-2009 - Office - Lobby - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Lab North,                      !- Name
  90,                                     !- Direction of Relative North {deg}
  0.00748890066246103,                    !- X Origin {m}
  4.2247646426462e-005,                   !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Lab North,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 65,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.49892819362944, 7.01979108571836, 4,  !- X,Y,Z Vertex 1 {m}
  7.49892819362944, 7.01979108571836, 0,  !- X,Y,Z Vertex 2 {m}
  5.29761416116881, 7.01979108571836, 0,  !- X,Y,Z Vertex 3 {m}
  5.29761416116881, 7.01979108571836, 4;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 49,                         !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 26,                             !- Building Surface Name
  Sub Surface 25,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.45261416116882, 7.01979108571836, 2.06, !- X,Y,Z Vertex 1 {m}
  6.45261416116882, 7.01979108571836, 0,  !- X,Y,Z Vertex 2 {m}
  5.57261416116882, 7.01979108571836, 0,  !- X,Y,Z Vertex 3 {m}
  5.57261416116882, 7.01979108571836, 2.06; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Lab North,                      !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.49892819362944, 7.01979108571836, 0,  !- X,Y,Z Vertex 1 {m}
  7.49892819362944, 8.80504510416571e-011, 0, !- X,Y,Z Vertex 2 {m}
  0.663769652954549, -5.21580360991823e-019, 0, !- X,Y,Z Vertex 3 {m}
  0.663769652954699, 6.75376698483256, 0, !- X,Y,Z Vertex 4 {m}
  0.540858772804534, 6.75376698483256, 0, !- X,Y,Z Vertex 5 {m}
  0.540858772804526, 7.01979108571836, 0; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Lab North,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.663769652954549, -5.21580360991823e-019, 4, !- X,Y,Z Vertex 1 {m}
  7.49892819362944, 8.80504510416571e-011, 4, !- X,Y,Z Vertex 2 {m}
  7.49892819362944, 7.01979108571836, 4,  !- X,Y,Z Vertex 3 {m}
  0.540858772804526, 7.01979108571836, 4, !- X,Y,Z Vertex 4 {m}
  0.540858772804534, 6.75376698483256, 4, !- X,Y,Z Vertex 5 {m}
  0.663769652954699, 6.75376698483256, 4; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Lab North,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 59,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.29761416116881, 7.01979108571836, 4,  !- X,Y,Z Vertex 1 {m}
  5.29761416116881, 7.01979108571836, 0,  !- X,Y,Z Vertex 2 {m}
  0.540858772804526, 7.01979108571836, 0, !- X,Y,Z Vertex 3 {m}
  0.540858772804526, 7.01979108571836, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Construction Name
  Thermal Lab North,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.540858772804526, 7.01979108571836, 4, !- X,Y,Z Vertex 1 {m}
  0.540858772804526, 7.01979108571836, 0, !- X,Y,Z Vertex 2 {m}
  0.540858772804534, 6.75376698483256, 0, !- X,Y,Z Vertex 3 {m}
  0.540858772804534, 6.75376698483256, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Lab North,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 8,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.49892819362944, 8.80504510416571e-011, 4, !- X,Y,Z Vertex 1 {m}
  7.49892819362944, 8.80504510416571e-011, 0, !- X,Y,Z Vertex 2 {m}
  7.49892819362944, 7.01979108571836, 0,  !- X,Y,Z Vertex 3 {m}
  7.49892819362944, 7.01979108571836, 4;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Construction Name
  Thermal Lab North,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.663769652954549, -5.2158038200221e-019, 4, !- X,Y,Z Vertex 1 {m}
  0.663769652954549, -5.2158038200221e-019, 0, !- X,Y,Z Vertex 2 {m}
  7.49892819362944, 8.80504510416571e-011, 0, !- X,Y,Z Vertex 3 {m}
  7.49892819362944, 8.80504510416571e-011, 4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Construction Name
  Surface 38,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control West,                   !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.31081957577867, 0, 2.99,              !- X,Y,Z Vertex 1 {m}
  3.31081957577867, 0, 0.77,              !- X,Y,Z Vertex 2 {m}
  4.65081873828262, 0, 0.77,              !- X,Y,Z Vertex 3 {m}
  4.65081873828262, 0, 2.99;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Construction Name
  Thermal Lab North,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.663769652954699, 6.75376698483256, 4, !- X,Y,Z Vertex 1 {m}
  0.663769652954699, 6.75376698483256, 0, !- X,Y,Z Vertex 2 {m}
  0.663769652954549, 0, 0,                !- X,Y,Z Vertex 3 {m}
  0.663769652954549, 0, 4;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 3,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Construction Name
  Surface 41,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control North,                  !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.663769652954549, 5.50576698483256, 2.99, !- X,Y,Z Vertex 1 {m}
  0.663769652954549, 5.50576698483256, 0.77, !- X,Y,Z Vertex 2 {m}
  0.663769652954549, 4.16576698483256, 0.77, !- X,Y,Z Vertex 3 {m}
  0.663769652954549, 4.16576698483256, 2.99; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Construction Name
  Surface 41,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control North,                  !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.663769652954549, 3.16576698483256, 2.99, !- X,Y,Z Vertex 1 {m}
  0.663769652954549, 3.16576698483256, 0.77, !- X,Y,Z Vertex 2 {m}
  0.663769652954549, 1.82576698483256, 0.77, !- X,Y,Z Vertex 3 {m}
  0.663769652954549, 1.82576698483256, 2.99; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Construction Name
  Thermal Lab North,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.540858772804534, 6.75376698483256, 4, !- X,Y,Z Vertex 1 {m}
  0.540858772804534, 6.75376698483256, 0, !- X,Y,Z Vertex 2 {m}
  0.663769652954699, 6.75376698483256, 0, !- X,Y,Z Vertex 3 {m}
  0.663769652954699, 6.75376698483256, 4; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Lab North Thermostat,           !- Name
  Thermal Lab North,                      !- Zone or ZoneList Name
  Thermal Lab North Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1

Schedule:Compact,
  Thermal Lab North Thermostat Schedule,  !- Name
  Thermal Lab North Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Lab North Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  const_zero,                             !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {1edf19f9-a1d3-4d6e-aa13-ec2a6d91c513}, !- Name
  Schedule Day 2,                         !- Sunday Schedule:Day Name
  Schedule Day 2,                         !- Monday Schedule:Day Name
  Schedule Day 2,                         !- Tuesday Schedule:Day Name
  Schedule Day 2,                         !- Wednesday Schedule:Day Name
  Schedule Day 2,                         !- Thursday Schedule:Day Name
  Schedule Day 2,                         !- Friday Schedule:Day Name
  Schedule Day 2,                         !- Saturday Schedule:Day Name
  Schedule Day 2,                         !- Holiday Schedule:Day Name
  Schedule Day 2,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 2,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 2,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 2;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  const_zero,                             !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {1edf19f9-a1d3-4d6e-aa13-ec2a6d91c513}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneVentilation:DesignFlowRate,
  Natural Ventilation Lab North,          !- Name
  Thermal Lab North,                      !- Zone or ZoneList Name
  const_zero,                             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.16,                                   !- Design Flow Rate {m3/s}
  0,                                      !- Flow Rate per Zone Floor Area {m3/s-m2}
  0,                                      !- Flow Rate per Person {m3/s-person}
  0,                                      !- Air Changes per Hour {1/hr}
  Natural,                                !- Ventilation Type
  0,                                      !- Fan Pressure Rise {Pa}
  1,                                      !- Fan Total Efficiency
  0.606,                                  !- Constant Term Coefficient
  0.03636,                                !- Temperature Term Coefficient
  0.1177,                                 !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  -10,                                    !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -50,                                    !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Thermal Lab North,                      !- Zone Name
  Thermal Lab North Equipment List,       !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 6,                                 !- Zone Air Node Name
  Thermal Lab North Return Air Node;      !- Zone Return Air Node or NodeList Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  Zone HVAC Baseboard Rad Conv Water Lab North, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 26,                                !- Inlet Node Name
  Node 29,                                !- Outlet Node Name
  87.78,                                  !- Rated Average Water Temperature {C}
  0.063,                                  !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  AutoSize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  AutoSize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.3,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Surface 48,                             !- Surface Name 1
  0.00169270142722524,                    !- Fraction of Radiant Energy to Surface 1
  Surface 41,                             !- Surface Name 2
  0.0930113835358249,                     !- Fraction of Radiant Energy to Surface 2
  Surface 38,                             !- Surface Name 3
  0.0941322900216468,                     !- Fraction of Radiant Energy to Surface 3
  Surface 34,                             !- Surface Name 4
  0.00366362501591037,                    !- Fraction of Radiant Energy to Surface 4
  Surface 37,                             !- Surface Name 5
  0.0966750085505226,                     !- Fraction of Radiant Energy to Surface 5
  Surface 26,                             !- Surface Name 6
  0.030316009453066,                      !- Fraction of Radiant Energy to Surface 6
  Surface 27,                             !- Surface Name 7
  0.035,                                  !- Fraction of Radiant Energy to Surface 7
  Surface 32,                             !- Surface Name 8
  0.0655089819958041,                     !- Fraction of Radiant Energy to Surface 8
  Surface 3,                              !- Surface Name 9
  0.28;                                   !- Fraction of Radiant Energy to Surface 9

ZoneHVAC:EquipmentList,
  Thermal Lab North Equipment List,       !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 1
  Zone HVAC Baseboard Rad Conv Water Lab North, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Thermal Lab North,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Lab North Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Lab North Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Lab South,                      !- Name
  90,                                     !- Direction of Relative North {deg}
  0.00748890066759057,                    !- X Origin {m}
  -25.0070442659765,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 223,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Lab South,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 87,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.01979108571306, 4,                 !- X,Y,Z Vertex 1 {m}
  0, 7.01979108571306, 0,                 !- X,Y,Z Vertex 2 {m}
  -4.82706612513447, 7.01979108571312, 0, !- X,Y,Z Vertex 3 {m}
  -4.82706612513447, 7.01979108571312, 4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 35,                         !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 223,                            !- Building Surface Name
  Sub Surface 36,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.00242830263, 7.01979108571306, 2.05, !- X,Y,Z Vertex 1 {m}
  -3.00242830263, 7.01979108571306, -2.64391386125429e-029, !- X,Y,Z Vertex 2 {m}
  -3.84206612513447, 7.01979108571306, 1.98293539594071e-029, !- X,Y,Z Vertex 3 {m}
  -3.84206612513447, 7.01979108571306, 2.05; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 50,                             !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Lab South,                      !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.01979108571306, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.89373307701942, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.89373307701942, 7.01979108571312, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Construction Name
  Thermal Lab South,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.89373307701942, 0, 4,                !- X,Y,Z Vertex 1 {m}
  -6.89373307701942, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 7,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Construction Name
  Surface 51,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control West,                   !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.08204272538673, 0, 2.99,             !- X,Y,Z Vertex 1 {m}
  -4.08204272538673, 0, 0.77,             !- X,Y,Z Vertex 2 {m}
  -2.74204356288275, 0, 0.77,             !- X,Y,Z Vertex 3 {m}
  -2.74204356288275, 0, 2.99;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Lab South,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.89373307701942, 7.01979108571312, 4, !- X,Y,Z Vertex 1 {m}
  -6.89373307701942, 7.01979108571312, 0, !- X,Y,Z Vertex 2 {m}
  -6.89373307701942, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.89373307701942, 0, 4;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Lab South,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 79,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.82706612513447, 7.01979108571312, 4, !- X,Y,Z Vertex 1 {m}
  -4.82706612513447, 7.01979108571312, 0, !- X,Y,Z Vertex 2 {m}
  -6.89373307701942, 7.01979108571312, 0, !- X,Y,Z Vertex 3 {m}
  -6.89373307701942, 7.01979108571312, 4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 33,                         !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 53,                             !- Building Surface Name
  Sub Surface 34,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.00306612513447, 7.01979108571312, 2.05, !- X,Y,Z Vertex 1 {m}
  -5.00306612513447, 7.01979108571312, 0, !- X,Y,Z Vertex 2 {m}
  -5.88306612513447, 7.01979108571312, 0, !- X,Y,Z Vertex 3 {m}
  -5.88306612513447, 7.01979108571312, 2.05; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 54,                             !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Lab South,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 7.01979108571306, 4,                 !- X,Y,Z Vertex 2 {m}
  -6.89373307701942, 7.01979108571312, 4, !- X,Y,Z Vertex 3 {m}
  -6.89373307701942, 0, 4;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Construction Name
  Thermal Lab South,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 7.01979108571306, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.01979108571306, 4;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 8,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Construction Name
  Surface 55,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control South,                  !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.84099119729455, 2.99,              !- X,Y,Z Vertex 1 {m}
  0, 1.84099119729455, 0.77,              !- X,Y,Z Vertex 2 {m}
  0, 3.18099106587739, 0.77,              !- X,Y,Z Vertex 3 {m}
  0, 3.18099106587739, 2.99;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 9,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Construction Name
  Surface 55,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control South,                  !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.19098810399344, 2.99,              !- X,Y,Z Vertex 1 {m}
  0, 4.19098810399344, 0.77,              !- X,Y,Z Vertex 2 {m}
  0, 5.53098797257629, 0.77,              !- X,Y,Z Vertex 3 {m}
  0, 5.53098797257629, 2.99;              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Lab South Thermostat,           !- Name
  Thermal Lab South,                      !- Zone or ZoneList Name
  Thermal Lab South Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 11;   !- Control Name 1

Schedule:Compact,
  Thermal Lab South Thermostat Schedule,  !- Name
  Thermal Lab South Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Lab South Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 11,   !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:DesignFlowRate,
  Natural Ventilation Lab South,          !- Name
  Thermal Lab South,                      !- Zone or ZoneList Name
  Always On Discrete hvac_library,        !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.16,                                   !- Design Flow Rate {m3/s}
  0,                                      !- Flow Rate per Zone Floor Area {m3/s-m2}
  0,                                      !- Flow Rate per Person {m3/s-person}
  0,                                      !- Air Changes per Hour {1/hr}
  Natural,                                !- Ventilation Type
  0,                                      !- Fan Pressure Rise {Pa}
  1,                                      !- Fan Total Efficiency
  0.606,                                  !- Constant Term Coefficient
  0.03636,                                !- Temperature Term Coefficient
  0.1177,                                 !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  -10,                                    !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -50,                                    !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Thermal Lab South,                      !- Zone Name
  Thermal Lab South Equipment List,       !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 2,                                 !- Zone Air Node Name
  Thermal Lab South Return Air Node;      !- Zone Return Air Node or NodeList Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  Zone HVAC Baseboard Rad Conv Water Lab South, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 58,                                !- Inlet Node Name
  Node 59,                                !- Outlet Node Name
  87.78,                                  !- Rated Average Water Temperature {C}
  0.063,                                  !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  AutoSize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  AutoSize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.3,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Surface 51,                             !- Surface Name 1
  0.0953779647632866,                     !- Fraction of Radiant Energy to Surface 1
  Surface 53,                             !- Surface Name 2
  0.0285932869045107,                     !- Fraction of Radiant Energy to Surface 2
  Surface 52,                             !- Surface Name 3
  0.0971220352367138,                     !- Fraction of Radiant Energy to Surface 3
  Surface 55,                             !- Surface Name 4
  0.097122035236713,                      !- Fraction of Radiant Energy to Surface 4
  Surface 50,                             !- Surface Name 5
  0.035,                                  !- Fraction of Radiant Energy to Surface 5
  Surface 223,                            !- Surface Name 6
  0.0667846778587759,                     !- Fraction of Radiant Energy to Surface 6
  Surface 54,                             !- Surface Name 7
  0.28;                                   !- Fraction of Radiant Energy to Surface 7

ZoneHVAC:EquipmentList,
  Thermal Lab South Equipment List,       !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 1
  Zone HVAC Baseboard Rad Conv Water Lab South, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Thermal Lab South,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Lab South Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Lab South Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Thermal Meeting room North,             !- Name
  90,                                     !- Direction of Relative North {deg}
  11.114276746211,                        !- X Origin {m}
  -5.29757191352236,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Meeting room North,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 28,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.21911419532262e-016, -4.08699675983023, 4, !- X,Y,Z Vertex 1 {m}
  -7.21911419532262e-016, -4.08699675983023, 0, !- X,Y,Z Vertex 2 {m}
  1.20222401955682e-031, -2.12356236022584e-047, 0, !- X,Y,Z Vertex 3 {m}
  1.20222401955682e-031, -2.12356236022584e-047, 4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 14,                         !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 14,                             !- Building Surface Name
  Sub Surface 24,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -1.42000000000003, 2.06,             !- X,Y,Z Vertex 1 {m}
  0, -1.42000000000003, 0,                !- X,Y,Z Vertex 2 {m}
  0, -0.570000000000029, 0,               !- X,Y,Z Vertex 3 {m}
  0, -0.570000000000029, 2.06;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 57,                             !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Meeting room North,             !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  -7.21911419532262e-016, -4.08699675983023, 0, !- X,Y,Z Vertex 2 {m}
  -4.75675538836429, -4.08699675983023, 0, !- X,Y,Z Vertex 3 {m}
  -4.75675538836429, -1.44382283906452e-015, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Meeting room North,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 32,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.75675538836429, -4.08699675983023, 4, !- X,Y,Z Vertex 1 {m}
  -4.75675538836429, -4.08699675983023, 0, !- X,Y,Z Vertex 2 {m}
  -7.21911419532262e-016, -4.08699675983023, 0, !- X,Y,Z Vertex 3 {m}
  -7.21911419532262e-016, -4.08699675983023, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Construction Name
  Thermal Meeting room North,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.75675538836429, -1.44382283906452e-015, 4, !- X,Y,Z Vertex 1 {m}
  -4.75675538836429, -1.44382283906452e-015, 0, !- X,Y,Z Vertex 2 {m}
  -4.75675538836429, -4.08699675983023, 0, !- X,Y,Z Vertex 3 {m}
  -4.75675538836429, -4.08699675983023, 4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 22,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Construction Name
  Surface 60,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control North,                  !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.75675538836429, -1.39093707824763, 2.99, !- X,Y,Z Vertex 1 {m}
  -4.75675538836429, -1.39093707824763, 0.77, !- X,Y,Z Vertex 2 {m}
  -4.75675538836429, -2.73093661480636, 0.77, !- X,Y,Z Vertex 3 {m}
  -4.75675538836429, -2.73093661480636, 2.99; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Meeting room North,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 225,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.75675538836429, -1.44382283906452e-015, 0, !- X,Y,Z Vertex 3 {m}
  -4.75675538836429, -1.44382283906452e-015, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 62,                             !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Meeting room North,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.21911419532262e-016, -4.08699675983023, 4, !- X,Y,Z Vertex 1 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
  -4.75675538836429, -1.44382283906452e-015, 4, !- X,Y,Z Vertex 3 {m}
  -4.75675538836429, -4.08699675983023, 4; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Meeting room North Thermostat,  !- Name
  Thermal Meeting room North,             !- Zone or ZoneList Name
  Thermal Meeting room North Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 16;   !- Control Name 1

Schedule:Compact,
  Thermal Meeting room North Thermostat Schedule, !- Name
  Thermal Meeting room North Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Meeting room North Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 16,   !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:DesignFlowRate,
  Natural Ventilation MR North,           !- Name
  Thermal Meeting room North,             !- Zone or ZoneList Name
  Always On Discrete hvac_library,        !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.16,                                   !- Design Flow Rate {m3/s}
  0,                                      !- Flow Rate per Zone Floor Area {m3/s-m2}
  0,                                      !- Flow Rate per Person {m3/s-person}
  0,                                      !- Air Changes per Hour {1/hr}
  Natural,                                !- Ventilation Type
  0,                                      !- Fan Pressure Rise {Pa}
  1,                                      !- Fan Total Efficiency
  0.606,                                  !- Constant Term Coefficient
  0.03636,                                !- Temperature Term Coefficient
  0.1177,                                 !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  -10,                                    !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -50,                                    !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Thermal Meeting room North,             !- Zone Name
  Thermal Meeting room North Equipment List, !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 8,                                 !- Zone Air Node Name
  Thermal Meeting room North Return Air Node; !- Zone Return Air Node or NodeList Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  Zone HVAC Baseboard Rad Conv Water MR North, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 60,                                !- Inlet Node Name
  Node 61,                                !- Outlet Node Name
  87.78,                                  !- Rated Average Water Temperature {C}
  0.063,                                  !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  AutoSize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  AutoSize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.3,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Surface 61,                             !- Surface Name 1
  0.103539244080587,                      !- Fraction of Radiant Energy to Surface 1
  Surface 62,                             !- Surface Name 2
  0.28,                                   !- Fraction of Radiant Energy to Surface 2
  Surface 57,                             !- Surface Name 3
  0.035,                                  !- Fraction of Radiant Energy to Surface 3
  Surface 59,                             !- Surface Name 4
  0.103539244080587,                      !- Fraction of Radiant Energy to Surface 4
  Surface 60,                             !- Surface Name 5
  0.0889607559194132,                     !- Fraction of Radiant Energy to Surface 5
  Surface 14,                             !- Surface Name 6
  0.0889607559194133;                     !- Fraction of Radiant Energy to Surface 6

ZoneHVAC:EquipmentList,
  Thermal Meeting room North Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 1
  Zone HVAC Baseboard Rad Conv Water MR North, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Thermal Meeting room North,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Meeting room North Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Meeting room North Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Thermal Meeting Room South,             !- Name
  90,                                     !- Direction of Relative North {deg}
  11.1142767462111,                       !- X Origin {m}
  -25.0070442659766,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Meeting Room South,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 25,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.82706612513447, 0, 4,                !- X,Y,Z Vertex 1 {m}
  -4.82706612513447, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.82706612513447, -4.08699675983038, 0, !- X,Y,Z Vertex 3 {m}
  -4.82706612513447, -4.08699675983038, 4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 32,                         !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 24,                             !- Building Surface Name
  Sub Surface 31,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.82706612513447, -0.570000000000028, 2.06, !- X,Y,Z Vertex 1 {m}
  -4.82706612513447, -0.570000000000028, 0, !- X,Y,Z Vertex 2 {m}
  -4.82706612513447, -1.42000000000003, 0, !- X,Y,Z Vertex 3 {m}
  -4.82706612513447, -1.42000000000003, 2.06; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 81,                             !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Meeting Room South,             !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -0.136836597138667, 0,               !- X,Y,Z Vertex 2 {m}
  0.262913486376836, -0.136836597138667, 0, !- X,Y,Z Vertex 3 {m}
  0.262913486376883, -3.88683659713869, 0, !- X,Y,Z Vertex 4 {m}
  0, -3.88683659713868, 0,                !- X,Y,Z Vertex 5 {m}
  0, -4.08699675983043, 0,                !- X,Y,Z Vertex 6 {m}
  -4.82706612513447, -4.08699675983038, 0, !- X,Y,Z Vertex 7 {m}
  -4.82706612513447, 0, 0;                !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Construction Name
  Thermal Meeting Room South,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -0.136836597138667, 4,               !- X,Y,Z Vertex 1 {m}
  0, -0.136836597138667, 0,               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Construction Name
  Thermal Meeting Room South,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.262913486376836, -0.136836597138667, 4, !- X,Y,Z Vertex 1 {m}
  0.262913486376836, -0.136836597138667, 0, !- X,Y,Z Vertex 2 {m}
  0, -0.136836597138667, 0,               !- X,Y,Z Vertex 3 {m}
  0, -0.136836597138667, 4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Construction Name
  Thermal Meeting Room South,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.262913486376883, -3.88683659713869, 4, !- X,Y,Z Vertex 1 {m}
  0.262913486376883, -3.88683659713869, 0, !- X,Y,Z Vertex 2 {m}
  0.262913486376836, -0.136836597138667, 0, !- X,Y,Z Vertex 3 {m}
  0.262913486376836, -0.136836597138667, 4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 10,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Construction Name
  Surface 84,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control South,                  !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.262913486376834, -3.16829773742275, 3.57, !- X,Y,Z Vertex 1 {m}
  0.262913486376834, -3.16829773742275, 0.77, !- X,Y,Z Vertex 2 {m}
  0.262913486376834, -2.1583171829208, 0.77, !- X,Y,Z Vertex 3 {m}
  0.262913486376834, -2.1583171829208, 3.57; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 11,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Construction Name
  Surface 84,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control South,                  !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.262913486376834, -1.90832144228316, 3.57, !- X,Y,Z Vertex 1 {m}
  0.262913486376834, -1.90832144228316, 0.77, !- X,Y,Z Vertex 2 {m}
  0.262913486376834, -0.898326076689535, 0.77, !- X,Y,Z Vertex 3 {m}
  0.262913486376834, -0.898326076689535, 3.57; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Construction Name
  Thermal Meeting Room South,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.88683659713868, 4,                !- X,Y,Z Vertex 1 {m}
  0, -3.88683659713868, 0,                !- X,Y,Z Vertex 2 {m}
  0.262913486376883, -3.88683659713869, 0, !- X,Y,Z Vertex 3 {m}
  0.262913486376883, -3.88683659713869, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Construction Name
  Thermal Meeting Room South,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.08699675983043, 4,                !- X,Y,Z Vertex 1 {m}
  0, -4.08699675983043, 0,                !- X,Y,Z Vertex 2 {m}
  0, -3.88683659713868, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.88683659713868, 4;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Meeting Room South,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 223,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.82706612513447, -4.08699675983038, 4, !- X,Y,Z Vertex 1 {m}
  -4.82706612513447, -4.08699675983038, 0, !- X,Y,Z Vertex 2 {m}
  0, -4.08699675983043, 0,                !- X,Y,Z Vertex 3 {m}
  0, -4.08699675983043, 4;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 36,                         !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 87,                             !- Building Surface Name
  Sub Surface 35,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.84206612513447, -4.08699675983043, 2.05, !- X,Y,Z Vertex 1 {m}
  -3.84206612513447, -4.08699675983043, 0, !- X,Y,Z Vertex 2 {m}
  -3.00242830263, -4.08699675983043, 0,   !- X,Y,Z Vertex 3 {m}
  -3.00242830263, -4.08699675983043, 2.05; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Meeting Room South,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 21,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.82706612513447, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.82706612513447, 0, 4;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 90,                             !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Meeting Room South,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.08699675983043, 4,                !- X,Y,Z Vertex 1 {m}
  0, -3.88683659713868, 4,                !- X,Y,Z Vertex 2 {m}
  0.262913486376883, -3.88683659713869, 4, !- X,Y,Z Vertex 3 {m}
  0.262913486376836, -0.136836597138667, 4, !- X,Y,Z Vertex 4 {m}
  0, -0.136836597138667, 4,               !- X,Y,Z Vertex 5 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 6 {m}
  -4.82706612513447, 0, 4,                !- X,Y,Z Vertex 7 {m}
  -4.82706612513447, -4.08699675983038, 4; !- X,Y,Z Vertex 8 {m}

ZoneControl:Thermostat,
  Thermal Meeting Room South Thermostat,  !- Name
  Thermal Meeting Room South,             !- Zone or ZoneList Name
  Thermal Meeting Room South Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 3;    !- Control Name 1

Schedule:Compact,
  Thermal Meeting Room South Thermostat Schedule, !- Name
  Thermal Meeting Room South Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Meeting Room South Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:DesignFlowRate,
  Natural Ventilation MR South,           !- Name
  Thermal Meeting Room South,             !- Zone or ZoneList Name
  Always On Discrete hvac_library,        !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.16,                                   !- Design Flow Rate {m3/s}
  0,                                      !- Flow Rate per Zone Floor Area {m3/s-m2}
  0,                                      !- Flow Rate per Person {m3/s-person}
  0,                                      !- Air Changes per Hour {1/hr}
  Natural,                                !- Ventilation Type
  0,                                      !- Fan Pressure Rise {Pa}
  1,                                      !- Fan Total Efficiency
  0.606,                                  !- Constant Term Coefficient
  0.03636,                                !- Temperature Term Coefficient
  0.1177,                                 !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  -10,                                    !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -50,                                    !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Thermal Meeting Room South,             !- Zone Name
  Thermal Meeting Room South Equipment List, !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 11,                                !- Zone Air Node Name
  Thermal Meeting Room South Return Air Node; !- Zone Return Air Node or NodeList Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  Zone HVAC Baseboard Rad Conv Water MR South, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 30,                                !- Inlet Node Name
  Node 31,                                !- Outlet Node Name
  87.78,                                  !- Rated Average Water Temperature {C}
  0.063,                                  !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  AutoSize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  AutoSize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.3,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Surface 24,                             !- Surface Name 1
  0.0857305112743055,                     !- Fraction of Radiant Energy to Surface 1
  Surface 81,                             !- Surface Name 2
  0.035,                                  !- Fraction of Radiant Energy to Surface 2
  Surface 86,                             !- Surface Name 3
  0.00419864122550076,                    !- Fraction of Radiant Energy to Surface 3
  Surface 87,                             !- Surface Name 4
  0.101254508183127,                      !- Fraction of Radiant Energy to Surface 4
  Surface 83,                             !- Surface Name 5
  0.00551498054256636,                    !- Fraction of Radiant Energy to Surface 5
  Surface 89,                             !- Surface Name 6
  0.101254508183127,                      !- Fraction of Radiant Energy to Surface 6
  Surface 84,                             !- Surface Name 7
  0.0786615297664171,                     !- Fraction of Radiant Energy to Surface 7
  Surface 90,                             !- Surface Name 8
  0.28,                                   !- Fraction of Radiant Energy to Surface 8
  Surface 82,                             !- Surface Name 9
  0.00287034028238891,                    !- Fraction of Radiant Energy to Surface 9
  Surface 85,                             !- Surface Name 10
  0.00551498054256735;                    !- Fraction of Radiant Energy to Surface 10

ZoneHVAC:EquipmentList,
  Thermal Meeting Room South Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 1
  Zone HVAC Baseboard Rad Conv Water MR South, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Thermal Meeting Room South,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Meeting Room South Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Meeting Room South Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Thermal Nerd room 1,                    !- Name
  90,                                     !- Direction of Relative North {deg}
  14.4338437945348,                       !- X Origin {m}
  -25.0070442659766,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 160,                            !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Nerd room 1,                    !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.31956704832372, 0,                !- X,Y,Z Vertex 2 {m}
  -5.99433083372846, -3.31956704832372, 0, !- X,Y,Z Vertex 3 {m}
  -5.99433083372846, 0, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Construction Name
  Thermal Nerd room 1,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.31956704832372, 4,                !- X,Y,Z Vertex 1 {m}
  0, -3.31956704832372, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 12,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Construction Name
  Surface 161,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control South,                  !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -1.83378758825755, 2.99,             !- X,Y,Z Vertex 1 {m}
  0, -1.83378758825755, 0.77,             !- X,Y,Z Vertex 2 {m}
  0, -0.493789299329692, 0.77,            !- X,Y,Z Vertex 3 {m}
  0, -0.493789299329692, 2.99;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Nerd room 1,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 156,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.99433083372846, 0, 4,                !- X,Y,Z Vertex 1 {m}
  -5.99433083372846, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -5.99433083372846, -3.31956704832372, 0, !- X,Y,Z Vertex 3 {m}
  -5.99433083372846, -3.31956704832372, 4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 39,                         !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 164,                            !- Building Surface Name
  Sub Surface 40,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.99433083372846, -0.855999999999999, 2.1, !- X,Y,Z Vertex 1 {m}
  -5.99433083372846, -0.855999999999999, 0, !- X,Y,Z Vertex 2 {m}
  -5.99433083372846, -1.6617899789857, 0, !- X,Y,Z Vertex 3 {m}
  -5.99433083372846, -1.6617899789857, 2.1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Nerd room 1,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 177,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.99433083372846, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -5.99433083372846, 0, 4;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 166,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Nerd room 1,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.31956704832372, 4,                !- X,Y,Z Vertex 1 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
  -5.99433083372846, 0, 4,                !- X,Y,Z Vertex 3 {m}
  -5.99433083372846, -3.31956704832372, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Nerd room 1,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 89,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.82706612513447, -3.3195670483237, 4, !- X,Y,Z Vertex 1 {m}
  -4.82706612513447, -3.3195670483237, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.31956704832372, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.31956704832372, 4;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Nerd room 1,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 301,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.99433083372846, -3.31956704832372, 4, !- X,Y,Z Vertex 1 {m}
  -5.99433083372846, -3.31956704832372, 0, !- X,Y,Z Vertex 2 {m}
  -4.82706612513447, -3.3195670483237, 0, !- X,Y,Z Vertex 3 {m}
  -4.82706612513447, -3.3195670483237, 4; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Nerd room 1 Thermostat,         !- Name
  Thermal Nerd room 1,                    !- Zone or ZoneList Name
  Thermal Nerd room 1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 10;   !- Control Name 1

Schedule:Compact,
  Thermal Nerd room 1 Thermostat Schedule, !- Name
  Thermal Nerd room 1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Nerd room 1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 10,   !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:DesignFlowRate,
  Natural Ventilation NR 1,               !- Name
  Thermal Nerd room 1,                    !- Zone or ZoneList Name
  Always On Discrete hvac_library,        !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.16,                                   !- Design Flow Rate {m3/s}
  0,                                      !- Flow Rate per Zone Floor Area {m3/s-m2}
  0,                                      !- Flow Rate per Person {m3/s-person}
  0,                                      !- Air Changes per Hour {1/hr}
  Natural,                                !- Ventilation Type
  0,                                      !- Fan Pressure Rise {Pa}
  1,                                      !- Fan Total Efficiency
  0.606,                                  !- Constant Term Coefficient
  0.03636,                                !- Temperature Term Coefficient
  0.1177,                                 !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  -10,                                    !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -50,                                    !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Thermal Nerd room 1,                    !- Zone Name
  Thermal Nerd room 1 Equipment List,     !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 10,                                !- Zone Air Node Name
  Thermal Nerd room 1 Return Air Node;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  Zone HVAC Baseboard Rad Conv Water NR 1, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 46,                                !- Inlet Node Name
  Node 47,                                !- Outlet Node Name
  87.78,                                  !- Rated Average Water Temperature {C}
  0.063,                                  !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  AutoSize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  AutoSize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.3,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Surface 164,                            !- Surface Name 1
  0.0686089395540504,                     !- Fraction of Radiant Energy to Surface 1
  Surface 165,                            !- Surface Name 2
  0.12389106044595,                       !- Fraction of Radiant Energy to Surface 2
  Surface 166,                            !- Surface Name 3
  0.28,                                   !- Fraction of Radiant Energy to Surface 3
  Surface 161,                            !- Surface Name 4
  0.0686089395540504,                     !- Fraction of Radiant Energy to Surface 4
  Surface 160,                            !- Surface Name 5
  0.035,                                  !- Fraction of Radiant Energy to Surface 5
  Surface 224,                            !- Surface Name 6
  0.0241250719354928,                     !- Fraction of Radiant Energy to Surface 6
  Surface 21,                             !- Surface Name 7
  0.0997659885104568;                     !- Fraction of Radiant Energy to Surface 7

ZoneHVAC:EquipmentList,
  Thermal Nerd room 1 Equipment List,     !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 1
  Zone HVAC Baseboard Rad Conv Water NR 1, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Thermal Nerd room 1,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Nerd room 1 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Nerd room 1 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Thermal Nerd room 2,                    !- Name
  90,                                     !- Direction of Relative North {deg}
  17.6966192694268,                       !- X Origin {m}
  -25.0070442659767,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 175,                            !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Nerd room 2,                    !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.26277547489211, 0,                !- X,Y,Z Vertex 2 {m}
  -5.99433083372846, -3.26277547489211, 0, !- X,Y,Z Vertex 3 {m}
  -5.99433083372846, 0, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Construction Name
  Thermal Nerd room 2,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.26277547489211, 4,                !- X,Y,Z Vertex 1 {m}
  0, -3.26277547489211, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 13,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Construction Name
  Surface 176,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control South,                  !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -2.7265663625207, 2.99,              !- X,Y,Z Vertex 1 {m}
  0, -2.7265663625207, 0.77,              !- X,Y,Z Vertex 2 {m}
  0, -1.38656807359279, 0.77,             !- X,Y,Z Vertex 3 {m}
  0, -1.38656807359279, 2.99;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Nerd room 2,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 165,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.99433083372846, -3.26277547489211, 4, !- X,Y,Z Vertex 1 {m}
  -5.99433083372846, -3.26277547489211, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.26277547489211, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.26277547489211, 4;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Nerd room 2,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 230,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.99433083372846, 0, 4,                !- X,Y,Z Vertex 1 {m}
  -5.99433083372846, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -5.99433083372846, -3.26277547489211, 0, !- X,Y,Z Vertex 3 {m}
  -5.99433083372846, -3.26277547489211, 4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 37,                         !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 178,                            !- Building Surface Name
  Sub Surface 38,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.99433083372846, -1.63138773744606, 2.09999955218068, !- X,Y,Z Vertex 1 {m}
  -5.99433083372846, -1.63138773744606, 2.87876762948588e-029, !- X,Y,Z Vertex 2 {m}
  -5.99433083372846, -2.4387754748921, -2.51892167580015e-029, !- X,Y,Z Vertex 3 {m}
  -5.99433083372846, -2.4387754748921, 2.09999955218068; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Nerd room 2,                    !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.99433083372846, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -5.99433083372846, 0, 4;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 180,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Nerd room 2,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.26277547489211, 4,                !- X,Y,Z Vertex 1 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
  -5.99433083372846, 0, 4,                !- X,Y,Z Vertex 3 {m}
  -5.99433083372846, -3.26277547489211, 4; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Nerd room 2 Thermostat,         !- Name
  Thermal Nerd room 2,                    !- Zone or ZoneList Name
  Thermal Nerd room 2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 5;    !- Control Name 1

Schedule:Compact,
  Thermal Nerd room 2 Thermostat Schedule, !- Name
  Thermal Nerd room 2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Nerd room 2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:DesignFlowRate,
  Natural Ventilation NR 2,               !- Name
  Thermal Nerd room 2,                    !- Zone or ZoneList Name
  Always On Discrete hvac_library,        !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.16,                                   !- Design Flow Rate {m3/s}
  0,                                      !- Flow Rate per Zone Floor Area {m3/s-m2}
  0,                                      !- Flow Rate per Person {m3/s-person}
  0,                                      !- Air Changes per Hour {1/hr}
  Natural,                                !- Ventilation Type
  0,                                      !- Fan Pressure Rise {Pa}
  1,                                      !- Fan Total Efficiency
  0.606,                                  !- Constant Term Coefficient
  0.03636,                                !- Temperature Term Coefficient
  0.1177,                                 !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  -10,                                    !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -50,                                    !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Thermal Nerd room 2,                    !- Zone Name
  Thermal Nerd room 2 Equipment List,     !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 17,                                !- Zone Air Node Name
  Thermal Nerd room 2 Return Air Node;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  Zone HVAC Baseboard Rad Conv Water NR 2, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 48,                                !- Inlet Node Name
  Node 49,                                !- Outlet Node Name
  87.78,                                  !- Rated Average Water Temperature {C}
  0.063,                                  !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  AutoSize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  AutoSize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.3,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Surface 175,                            !- Surface Name 1
  0.035,                                  !- Fraction of Radiant Energy to Surface 1
  Surface 178,                            !- Surface Name 2
  0.0678488782538702,                     !- Fraction of Radiant Energy to Surface 2
  Surface 179,                            !- Surface Name 3
  0.12465112174613,                       !- Fraction of Radiant Energy to Surface 3
  Surface 176,                            !- Surface Name 4
  0.0678488782538702,                     !- Fraction of Radiant Energy to Surface 4
  Surface 180,                            !- Surface Name 5
  0.28,                                   !- Fraction of Radiant Energy to Surface 5
  Surface 177,                            !- Surface Name 6
  0.12465112174613;                       !- Fraction of Radiant Energy to Surface 6

ZoneHVAC:EquipmentList,
  Thermal Nerd room 2 Equipment List,     !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 1
  Zone HVAC Baseboard Rad Conv Water NR 2, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Thermal Nerd room 2,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Nerd room 2 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Nerd room 2 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Thermal Restroom M,                     !- Name
  90,                                     !- Direction of Relative North {deg}
  16.2296748108092,                       !- X Origin {m}
  -14.6073073207358,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Restroom M,                     !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  2.61330118232768, -5.77529135625809e-015, 0, !- X,Y,Z Vertex 2 {m}
  2.61330118232768, -2.6663624261617, 0,  !- X,Y,Z Vertex 3 {m}
  2.88764567812905e-015, -2.6663624261617, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Restroom M,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 131,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.88764567812905e-015, -2.6663624261617, 4, !- X,Y,Z Vertex 1 {m}
  2.88764567812905e-015, -2.6663624261617, 0, !- X,Y,Z Vertex 2 {m}
  0.108777814060787, -2.6663624261617, 0, !- X,Y,Z Vertex 3 {m}
  0.108777814060787, -2.6663624261617, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Restroom M,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.61330118232768, -2.6663624261617, 4,  !- X,Y,Z Vertex 1 {m}
  2.61330118232768, -5.77529135625809e-015, 4, !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  2.88764567812905e-015, -2.6663624261617, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Restroom M,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 148,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.61330118232768, -2.6663624261617, 4,  !- X,Y,Z Vertex 1 {m}
  2.61330118232768, -2.6663624261617, 0,  !- X,Y,Z Vertex 2 {m}
  2.61330118232768, -5.77529135625809e-015, 0, !- X,Y,Z Vertex 3 {m}
  2.61330118232768, -5.77529135625809e-015, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Restroom M,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 189,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.40014199168106, -5.77529135625809e-015, 4, !- X,Y,Z Vertex 1 {m}
  1.40014199168106, -5.77529135625809e-015, 0, !- X,Y,Z Vertex 2 {m}
  2.64475804299292e-045, 6.41186143763638e-031, 0, !- X,Y,Z Vertex 3 {m}
  2.64475804299292e-045, 6.41186143763638e-031, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 305,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Restroom M,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 149,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.61330118232768, -5.77529135625809e-015, 4, !- X,Y,Z Vertex 1 {m}
  2.61330118232768, -5.77529135625809e-015, 0, !- X,Y,Z Vertex 2 {m}
  1.40014199168106, -5.77529135625809e-015, 0, !- X,Y,Z Vertex 3 {m}
  1.40014199168106, -5.77529135625809e-015, 4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 41,                         !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 305,                            !- Building Surface Name
  Sub Surface 42,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.18114199168107, 0, 2.1,               !- X,Y,Z Vertex 1 {m}
  2.18114199168107, 0, -4.96339140620083e-031, !- X,Y,Z Vertex 2 {m}
  1.49114199168106, 0, 4.96339140620082e-031, !- X,Y,Z Vertex 3 {m}
  1.49114199168106, 0, 2.1;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 306,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Restroom M,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 144,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.108777814060787, -2.6663624261617, 4, !- X,Y,Z Vertex 1 {m}
  0.108777814060787, -2.6663624261617, 0, !- X,Y,Z Vertex 2 {m}
  2.61330118232768, -2.6663624261617, 0,  !- X,Y,Z Vertex 3 {m}
  2.61330118232768, -2.6663624261617, 4;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Restroom M,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 138,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.88764567812905e-015, -2.6663624261617, 0, !- X,Y,Z Vertex 3 {m}
  2.88764567812905e-015, -2.6663624261617, 4; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Restroom M Thermostat,          !- Name
  Thermal Restroom M,                     !- Zone or ZoneList Name
  Thermal Restroom M Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 15;   !- Control Name 1

Schedule:Compact,
  Thermal Restroom M Thermostat Schedule, !- Name
  Thermal Restroom M Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Restroom M Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 15,   !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:DesignFlowRate,
  Natural Ventilation Restroom M,         !- Name
  Thermal Restroom M,                     !- Zone or ZoneList Name
  Always On Discrete hvac_library,        !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.16,                                   !- Design Flow Rate {m3/s}
  0,                                      !- Flow Rate per Zone Floor Area {m3/s-m2}
  0,                                      !- Flow Rate per Person {m3/s-person}
  0,                                      !- Air Changes per Hour {1/hr}
  Natural,                                !- Ventilation Type
  0,                                      !- Fan Pressure Rise {Pa}
  1,                                      !- Fan Total Efficiency
  0.606,                                  !- Constant Term Coefficient
  0.03636,                                !- Temperature Term Coefficient
  0.1177,                                 !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  -10,                                    !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -50,                                    !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Thermal Restroom M,                     !- Zone Name
  Thermal Restroom M Equipment List,      !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 16,                                !- Zone Air Node Name
  Thermal Restroom M Return Air Node;     !- Zone Return Air Node or NodeList Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  Zone HVAC Baseboard Rad Conv Water Restroom M, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 40,                                !- Inlet Node Name
  Node 41,                                !- Outlet Node Name
  87.78,                                  !- Rated Average Water Temperature {C}
  0.063,                                  !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  AutoSize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  AutoSize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.3,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Surface 172,                            !- Surface Name 1
  0.00396611048723467,                    !- Fraction of Radiant Energy to Surface 1
  Surface 22,                             !- Surface Name 2
  0.0972173238860923,                     !- Fraction of Radiant Energy to Surface 2
  Surface 23,                             !- Surface Name 3
  0.0510500958745214,                     !- Fraction of Radiant Energy to Surface 3
  Surface 9,                              !- Surface Name 4
  0.0972173238860925,                     !- Fraction of Radiant Energy to Surface 4
  Surface 13,                             !- Surface Name 5
  0.035,                                  !- Fraction of Radiant Energy to Surface 5
  Surface 306,                            !- Surface Name 6
  0.0913165656266729,                     !- Fraction of Radiant Energy to Surface 6
  Surface 305,                            !- Surface Name 7
  0.0442325802393863,                     !- Fraction of Radiant Energy to Surface 7
  Surface 19,                             !- Surface Name 8
  0.28;                                   !- Fraction of Radiant Energy to Surface 8

ZoneHVAC:EquipmentList,
  Thermal Restroom M Equipment List,      !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 1
  Zone HVAC Baseboard Rad Conv Water Restroom M, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Thermal Restroom M,                     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - Restroom - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Restroom M Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Restroom M Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  189.1-2009 - Office - Restroom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Restroom W,                     !- Name
  90,                                     !- Direction of Relative North {deg}
  16.2296748108092,                       !- X Origin {m}
  -14.6073073207358,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 181,                            !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Restroom W,                     !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.90487336248746, 2.9915115322229, 0,  !- X,Y,Z Vertex 1 {m}
  0.40610069709108, 2.99151153222289, 0,  !- X,Y,Z Vertex 2 {m}
  0.406100697091074, 1.95294489290705, 0, !- X,Y,Z Vertex 3 {m}
  1.40014199168103, 1.95294489290705, 0,  !- X,Y,Z Vertex 4 {m}
  1.40014199168103, -2.88764567812905e-015, 0, !- X,Y,Z Vertex 5 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 6 {m}
  2.88764567812905e-015, 0.323126145618036, 0, !- X,Y,Z Vertex 7 {m}
  -1.90487336248746, 0.323126145618036, 0; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Restroom W,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 302,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.88764567812905e-015, 0.323126145618036, 4, !- X,Y,Z Vertex 1 {m}
  2.88764567812905e-015, 0.323126145618036, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Restroom W,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 137,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.90487336248746, 0.323126145618036, 4, !- X,Y,Z Vertex 1 {m}
  -1.90487336248746, 0.323126145618036, 0, !- X,Y,Z Vertex 2 {m}
  2.88764567812905e-015, 0.323126145618036, 0, !- X,Y,Z Vertex 3 {m}
  2.88764567812905e-015, 0.323126145618036, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Restroom W,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 136,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.90487336248746, 2.9915115322229, 4,  !- X,Y,Z Vertex 1 {m}
  -1.90487336248746, 2.9915115322229, 0,  !- X,Y,Z Vertex 2 {m}
  -1.90487336248746, 0.323126145618036, 0, !- X,Y,Z Vertex 3 {m}
  -1.90487336248746, 0.323126145618036, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Construction Name
  Thermal Restroom W,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.40610069709108, 2.99151153222289, 4,  !- X,Y,Z Vertex 1 {m}
  0.40610069709108, 2.99151153222289, 0,  !- X,Y,Z Vertex 2 {m}
  -1.90487336248746, 2.9915115322229, 0,  !- X,Y,Z Vertex 3 {m}
  -1.90487336248746, 2.9915115322229, 4;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 186,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Construction Name
  Thermal Restroom W,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.406100697091074, 1.95294489290705, 4, !- X,Y,Z Vertex 1 {m}
  0.406100697091074, 1.95294489290705, 0, !- X,Y,Z Vertex 2 {m}
  0.40610069709108, 2.99151153222289, 0,  !- X,Y,Z Vertex 3 {m}
  0.40610069709108, 2.99151153222289, 4;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 187,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Construction Name
  Thermal Restroom W,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.40014199168103, 1.95294489290705, 4,  !- X,Y,Z Vertex 1 {m}
  1.40014199168103, 1.95294489290705, 0,  !- X,Y,Z Vertex 2 {m}
  0.406100697091074, 1.95294489290705, 0, !- X,Y,Z Vertex 3 {m}
  0.406100697091074, 1.95294489290705, 4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 15,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Construction Name
  Surface 187,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control East,                   !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.08350074728253, 1.95294489290705, 2.63, !- X,Y,Z Vertex 1 {m}
  1.08350074728253, 1.95294489290705, 0.79, !- X,Y,Z Vertex 2 {m}
  0.79350424326293, 1.95294489290705, 0.79, !- X,Y,Z Vertex 3 {m}
  0.79350424326293, 1.95294489290705, 2.63; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Restroom W,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 23,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.40014199168103, -2.88764567812905e-015, 0, !- X,Y,Z Vertex 3 {m}
  1.40014199168103, -2.88764567812905e-015, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 190,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Restroom W,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.40014199168103, -2.88764567812905e-015, 4, !- X,Y,Z Vertex 1 {m}
  1.40014199168103, 1.95294489290705, 4,  !- X,Y,Z Vertex 2 {m}
  0.406100697091074, 1.95294489290705, 4, !- X,Y,Z Vertex 3 {m}
  0.40610069709108, 2.99151153222289, 4,  !- X,Y,Z Vertex 4 {m}
  -1.90487336248746, 2.9915115322229, 4,  !- X,Y,Z Vertex 5 {m}
  -1.90487336248746, 0.323126145618036, 4, !- X,Y,Z Vertex 6 {m}
  2.88764567812905e-015, 0.323126145618036, 4, !- X,Y,Z Vertex 7 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Restroom W,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 36,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.40014199168103, -2.88764567812905e-015, 4, !- X,Y,Z Vertex 1 {m}
  1.40014199168103, -2.88764567812905e-015, 0, !- X,Y,Z Vertex 2 {m}
  1.40014199168103, 1.95294489290705, 0,  !- X,Y,Z Vertex 3 {m}
  1.40014199168103, 1.95294489290705, 4;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 43,                         !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 29,                             !- Building Surface Name
  Sub Surface 44,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.40014199168103, 0.0909999999999937, 2.10216610966688, !- X,Y,Z Vertex 1 {m}
  1.40014199168103, 0.0909999999999937, 2.40786328690185e-029, !- X,Y,Z Vertex 2 {m}
  1.40014199168103, 0.78099999999999, -2.40786328690185e-029, !- X,Y,Z Vertex 3 {m}
  1.40014199168103, 0.78099999999999, 2.10216610966688; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Restroom W Thermostat,          !- Name
  Thermal Restroom W,                     !- Zone or ZoneList Name
  Thermal Restroom W Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 7;    !- Control Name 1

Schedule:Compact,
  Thermal Restroom W Thermostat Schedule, !- Name
  Thermal Restroom W Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Restroom W Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:DesignFlowRate,
  Natural Ventilation Restroom W,         !- Name
  Thermal Restroom W,                     !- Zone or ZoneList Name
  Always On Discrete hvac_library,        !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.16,                                   !- Design Flow Rate {m3/s}
  0,                                      !- Flow Rate per Zone Floor Area {m3/s-m2}
  0,                                      !- Flow Rate per Person {m3/s-person}
  0,                                      !- Air Changes per Hour {1/hr}
  Natural,                                !- Ventilation Type
  0,                                      !- Fan Pressure Rise {Pa}
  1,                                      !- Fan Total Efficiency
  0.606,                                  !- Constant Term Coefficient
  0.03636,                                !- Temperature Term Coefficient
  0.1177,                                 !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  -10,                                    !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -50,                                    !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Thermal Restroom W,                     !- Zone Name
  Thermal Restroom W Equipment List,      !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 18,                                !- Zone Air Node Name
  Thermal Restroom W Return Air Node;     !- Zone Return Air Node or NodeList Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  Zone HVAC Baseboard Rad Conv Water Restroom W, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 38,                                !- Inlet Node Name
  Node 39,                                !- Outlet Node Name
  87.78,                                  !- Rated Average Water Temperature {C}
  0.063,                                  !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  AutoSize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  AutoSize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.3,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Surface 182,                            !- Surface Name 1
  0.00987874492617635,                    !- Fraction of Radiant Energy to Surface 1
  Surface 184,                            !- Surface Name 2
  0.0815789714217869,                     !- Fraction of Radiant Energy to Surface 2
  Surface 185,                            !- Surface Name 3
  0.0706520458810944,                     !- Fraction of Radiant Energy to Surface 3
  Surface 186,                            !- Surface Name 4
  0.0317514848543556,                     !- Fraction of Radiant Energy to Surface 4
  Surface 187,                            !- Surface Name 5
  0.0303902377709425,                     !- Fraction of Radiant Energy to Surface 5
  Surface 189,                            !- Surface Name 6
  0.0428057146839354,                     !- Fraction of Radiant Energy to Surface 6
  Surface 181,                            !- Surface Name 7
  0.035,                                  !- Fraction of Radiant Energy to Surface 7
  Surface 183,                            !- Surface Name 8
  0.0582365689681013,                     !- Fraction of Radiant Energy to Surface 8
  Surface 190,                            !- Surface Name 9
  0.28,                                   !- Fraction of Radiant Energy to Surface 9
  Surface 29,                             !- Surface Name 10
  0.0597062314936074;                     !- Fraction of Radiant Energy to Surface 10

ZoneHVAC:EquipmentList,
  Thermal Restroom W Equipment List,      !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 1
  Zone HVAC Baseboard Rad Conv Water Restroom W, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Thermal Restroom W,                     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - Restroom - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Restroom W Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Restroom W Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Thermal Space 01,                       !- Name
  90,                                     !- Direction of Relative North {deg}
  19.2211863430322,                       !- X Origin {m}
  -10.6249026521201,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Space 01,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.441664768299191, 0, 0,                !- X,Y,Z Vertex 1 {m}
  0.441664768299193, -8.10690959682116, 0, !- X,Y,Z Vertex 2 {m}
  -2.55952261841171, -8.10690959682116, 0, !- X,Y,Z Vertex 3 {m}
  -2.55952261841171, -1.1463167276015, 0, !- X,Y,Z Vertex 4 {m}
  -2.39080166338985, -1.1463167276015, 0, !- X,Y,Z Vertex 5 {m}
  -2.39080166338985, -1.07369744236464, 0, !- X,Y,Z Vertex 6 {m}
  0, -1.07369744236464, 0,                !- X,Y,Z Vertex 7 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Construction Name
  Thermal Space 01,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.441664768299191, 0, 4,                !- X,Y,Z Vertex 1 {m}
  0.441664768299191, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Space 01,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 134,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.441664768299193, -8.10690959682116, 4, !- X,Y,Z Vertex 1 {m}
  0.441664768299193, -8.10690959682116, 0, !- X,Y,Z Vertex 2 {m}
  0.441664768299191, 1.6171801257875e-031, 0, !- X,Y,Z Vertex 3 {m}
  0.441664768299191, 1.6171801257875e-031, 4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 47,                         !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 12,                             !- Building Surface Name
  Sub Surface 48,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.441664768299191, -1.89369744236464, 1.89, !- X,Y,Z Vertex 1 {m}
  0.441664768299191, -1.89369744236464, 0, !- X,Y,Z Vertex 2 {m}
  0.441664768299191, -1.07369744236464, 0, !- X,Y,Z Vertex 3 {m}
  0.441664768299191, -1.07369744236464, 1.89; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Space 01,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 116,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.55952261841171, -1.1463167276015, 4, !- X,Y,Z Vertex 1 {m}
  -2.55952261841171, -1.1463167276015, 0, !- X,Y,Z Vertex 2 {m}
  -2.55952261841171, -8.10690959682116, 0, !- X,Y,Z Vertex 3 {m}
  -2.55952261841171, -8.10690959682116, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Space 01,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 115,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.39080166338985, -1.1463167276015, 4, !- X,Y,Z Vertex 1 {m}
  -2.39080166338985, -1.1463167276015, 0, !- X,Y,Z Vertex 2 {m}
  -2.55952261841171, -1.1463167276015, 0, !- X,Y,Z Vertex 3 {m}
  -2.55952261841171, -1.1463167276015, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Space 01,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 114,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.39080166338985, -1.07369744236464, 4, !- X,Y,Z Vertex 1 {m}
  -2.39080166338985, -1.07369744236464, 0, !- X,Y,Z Vertex 2 {m}
  -2.39080166338985, -1.1463167276015, 0, !- X,Y,Z Vertex 3 {m}
  -2.39080166338985, -1.1463167276015, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Space 01,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 113,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.2253606150553, -1.07369744236468, 4, !- X,Y,Z Vertex 1 {m}
  -2.2253606150553, -1.07369744236468, 0, !- X,Y,Z Vertex 2 {m}
  -2.39080166338985, -1.07369744236464, 0, !- X,Y,Z Vertex 3 {m}
  -2.39080166338985, -1.07369744236464, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Construction Name
  Thermal Space 01,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -1.07369744236464, 0,                !- X,Y,Z Vertex 3 {m}
  0, -1.07369744236464, 4;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Construction Name
  Thermal Space 01,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.07369744236464, 4,                !- X,Y,Z Vertex 1 {m}
  0, -1.07369744236464, 0,                !- X,Y,Z Vertex 2 {m}
  -2.2253606150553, -1.07369744236468, 0, !- X,Y,Z Vertex 3 {m}
  -2.2253606150553, -1.07369744236468, 4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 46,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Construction Name
  Surface 221,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control East,                   !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.585, -1.07369744236464, 3.29,        !- X,Y,Z Vertex 1 {m}
  -0.585, -1.07369744236464, 0.77,        !- X,Y,Z Vertex 2 {m}
  -1.7943606150553, -1.07369744236464, 0.77, !- X,Y,Z Vertex 3 {m}
  -1.7943606150553, -1.07369744236464, 3.29; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 35,                             !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Space 01,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.441664768299193, -8.10690959682116, 4, !- X,Y,Z Vertex 1 {m}
  0.441664768299191, 0, 4,                !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  0, -1.07369744236464, 4,                !- X,Y,Z Vertex 4 {m}
  -2.39080166338985, -1.07369744236464, 4, !- X,Y,Z Vertex 5 {m}
  -2.39080166338985, -1.1463167276015, 4, !- X,Y,Z Vertex 6 {m}
  -2.55952261841171, -1.1463167276015, 4, !- X,Y,Z Vertex 7 {m}
  -2.55952261841171, -8.10690959682116, 4; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Space 01,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 4,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.55952261841171, -8.10690959682116, 4, !- X,Y,Z Vertex 1 {m}
  -2.55952261841171, -8.10690959682116, 0, !- X,Y,Z Vertex 2 {m}
  0.441664768299193, -8.10690959682116, 0, !- X,Y,Z Vertex 3 {m}
  0.441664768299193, -8.10690959682116, 4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 27,                         !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 5,                              !- Building Surface Name
  Sub Surface 28,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.22733073859778, -8.10690959682116, 2.05, !- X,Y,Z Vertex 1 {m}
  -1.22733073859778, -8.10690959682116, 1.42364592529077e-029, !- X,Y,Z Vertex 2 {m}
  -0.30733073859778, -8.10690959682116, -1.42364592529077e-029, !- X,Y,Z Vertex 3 {m}
  -0.30733073859778, -8.10690959682116, 2.05; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Space 01 Thermostat,            !- Name
  Thermal Space 01,                       !- Zone or ZoneList Name
  Thermal Space 01 Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 13;   !- Control Name 1

Schedule:Compact,
  Thermal Space 01 Thermostat Schedule,   !- Name
  Thermal Space 01 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Space 01 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 13,   !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:DesignFlowRate,
  Natural Ventilation Space 01,           !- Name
  Thermal Space 01,                       !- Zone or ZoneList Name
  Always On Discrete hvac_library,        !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.16,                                   !- Design Flow Rate {m3/s}
  0,                                      !- Flow Rate per Zone Floor Area {m3/s-m2}
  0,                                      !- Flow Rate per Person {m3/s-person}
  0,                                      !- Air Changes per Hour {1/hr}
  Natural,                                !- Ventilation Type
  0,                                      !- Fan Pressure Rise {Pa}
  1,                                      !- Fan Total Efficiency
  0.606,                                  !- Constant Term Coefficient
  0.03636,                                !- Temperature Term Coefficient
  0.1177,                                 !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  -10,                                    !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -50,                                    !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Thermal Space 01,                       !- Zone Name
  Thermal Space 01 Equipment List,        !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 20,                                !- Zone Air Node Name
  Thermal Space 01 Return Air Node;       !- Zone Return Air Node or NodeList Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  Zone HVAC Baseboard Rad Conv Water Space 01, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 34,                                !- Inlet Node Name
  Node 35,                                !- Outlet Node Name
  87.78,                                  !- Rated Average Water Temperature {C}
  0.063,                                  !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  AutoSize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  AutoSize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.3,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Surface 10,                             !- Surface Name 1
  0.035,                                  !- Fraction of Radiant Energy to Surface 1
  Surface 5,                              !- Surface Name 2
  0.0520096802178034,                     !- Fraction of Radiant Energy to Surface 2
  Surface 15,                             !- Surface Name 3
  0.120624993580019,                      !- Fraction of Radiant Energy to Surface 3
  Surface 12,                             !- Surface Name 4
  0.140490319782197,                      !- Fraction of Radiant Energy to Surface 4
  Surface 18,                             !- Surface Name 5
  0.00286704390964674,                    !- Fraction of Radiant Energy to Surface 5
  Surface 20,                             !- Surface Name 6
  0.0186068556982901,                     !- Fraction of Radiant Energy to Surface 6
  Surface 16,                             !- Surface Name 7
  0.00292388371202182,                    !- Fraction of Radiant Energy to Surface 7
  Surface 17,                             !- Surface Name 8
  0.00125847050388739,                    !- Fraction of Radiant Energy to Surface 8
  Surface 11,                             !- Surface Name 9
  0.00765391840057199,                    !- Fraction of Radiant Energy to Surface 9
  Surface 35,                             !- Surface Name 10
  0.28,                                   !- Fraction of Radiant Energy to Surface 10
  Surface 221,                            !- Surface Name 11
  0.0385648341955628;                     !- Fraction of Radiant Energy to Surface 11

ZoneHVAC:EquipmentList,
  Thermal Space 01 Equipment List,        !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 1
  Zone HVAC Baseboard Rad Conv Water Space 01, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Thermal Space 01,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Space 01 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Space 01 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Stairway,                       !- Name
  90,                                     !- Direction of Relative North {deg}
  13.5633123846475,                       !- X Origin {m}
  -14.6073073207358,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 130,                            !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Stairway,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.90487336248746, 5.65787395838461, 0, !- X,Y,Z Vertex 1 {m}
  -1.90487336248746, 2.98948857177974, 0, !- X,Y,Z Vertex 2 {m}
  0, 2.98948857177974, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  0.108777814060787, 0, 0,                !- X,Y,Z Vertex 5 {m}
  0.108777814060787, -2.44903563843655, 0, !- X,Y,Z Vertex 6 {m}
  -3.54073990031653, -2.44903563843655, 0, !- X,Y,Z Vertex 7 {m}
  -3.54073990031653, 5.65787395838461, 0; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Stairway,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 172,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.108777814060787, 0, 4,                !- X,Y,Z Vertex 1 {m}
  0.108777814060787, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Stairway,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 143,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.108777814060787, -2.44903563843655, 4, !- X,Y,Z Vertex 1 {m}
  0.108777814060787, -2.44903563843655, 0, !- X,Y,Z Vertex 2 {m}
  0.108777814060787, 0, 0,                !- X,Y,Z Vertex 3 {m}
  0.108777814060787, 0, 4;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Stairway,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 227,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.54073990031653, -2.44903563843655, 4, !- X,Y,Z Vertex 1 {m}
  -3.54073990031653, -2.44903563843655, 0, !- X,Y,Z Vertex 2 {m}
  0.108777814060787, -2.44903563843655, 0, !- X,Y,Z Vertex 3 {m}
  0.108777814060787, -2.44903563843655, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Stairway,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 12,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.54073990031653, 5.65787395838461, 4, !- X,Y,Z Vertex 1 {m}
  -3.54073990031653, 5.65787395838461, 0, !- X,Y,Z Vertex 2 {m}
  -3.54073990031653, -2.44903563843655, 0, !- X,Y,Z Vertex 3 {m}
  -3.54073990031653, -2.44903563843655, 4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 48,                         !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 134,                            !- Building Surface Name
  Sub Surface 47,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.54073990031653, 4.58417651602006, 1.89, !- X,Y,Z Vertex 1 {m}
  -3.54073990031653, 4.58417651602006, 0, !- X,Y,Z Vertex 2 {m}
  -3.54073990031653, 3.76417651602006, 0, !- X,Y,Z Vertex 3 {m}
  -3.54073990031653, 3.76417651602006, 1.89; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Construction Name
  Thermal Stairway,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.90487336248746, 5.65787395838461, 4, !- X,Y,Z Vertex 1 {m}
  -1.90487336248746, 5.65787395838461, 0, !- X,Y,Z Vertex 2 {m}
  -3.54073990031653, 5.65787395838461, 0, !- X,Y,Z Vertex 3 {m}
  -3.54073990031653, 5.65787395838461, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Stairway,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 184,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.90487336248746, 2.98948857177974, 4, !- X,Y,Z Vertex 1 {m}
  -1.90487336248746, 2.98948857177974, 0, !- X,Y,Z Vertex 2 {m}
  -1.90487336248746, 5.65787395838461, 0, !- X,Y,Z Vertex 3 {m}
  -1.90487336248746, 5.65787395838461, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Stairway,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 183,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.98948857177974, 4,                 !- X,Y,Z Vertex 1 {m}
  0, 2.98948857177974, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.90487336248746, 2.98948857177974, 0, !- X,Y,Z Vertex 3 {m}
  -1.90487336248746, 2.98948857177974, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Stairway,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 9,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.88764567812905e-015, 2.6663624261617, 0, !- X,Y,Z Vertex 3 {m}
  -2.88764567812905e-015, 2.6663624261617, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 140,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Stairway,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.108777814060787, -2.44903563843655, 4, !- X,Y,Z Vertex 1 {m}
  0.108777814060787, 0, 4,                !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 2.98948857177974, 4,                 !- X,Y,Z Vertex 4 {m}
  -1.90487336248746, 2.98948857177974, 4, !- X,Y,Z Vertex 5 {m}
  -1.90487336248746, 5.65787395838461, 4, !- X,Y,Z Vertex 6 {m}
  -3.54073990031653, 5.65787395838461, 4, !- X,Y,Z Vertex 7 {m}
  -3.54073990031653, -2.44903563843655, 4; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 302,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Stairway,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 182,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.88764567812905e-015, 2.6663624261617, 4, !- X,Y,Z Vertex 1 {m}
  -2.88764567812905e-015, 2.6663624261617, 0, !- X,Y,Z Vertex 2 {m}
  0, 2.98948857177974, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.98948857177974, 4;                 !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Stairway Thermostat,            !- Name
  Thermal Stairway,                       !- Zone or ZoneList Name
  Thermal Stairway Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 4;    !- Control Name 1

Schedule:Compact,
  Thermal Stairway Thermostat Schedule,   !- Name
  Thermal Stairway Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Stairway Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:DesignFlowRate,
  Natural Ventilation Stairway,           !- Name
  Thermal Stairway,                       !- Zone or ZoneList Name
  Always On Discrete hvac_library,        !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.16,                                   !- Design Flow Rate {m3/s}
  0,                                      !- Flow Rate per Zone Floor Area {m3/s-m2}
  0,                                      !- Flow Rate per Person {m3/s-person}
  0,                                      !- Air Changes per Hour {1/hr}
  Natural,                                !- Ventilation Type
  0,                                      !- Fan Pressure Rise {Pa}
  1,                                      !- Fan Total Efficiency
  0.606,                                  !- Constant Term Coefficient
  0.03636,                                !- Temperature Term Coefficient
  0.1177,                                 !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  -10,                                    !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -50,                                    !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Thermal Stairway,                       !- Zone Name
  Thermal Stairway Equipment List,        !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 14,                                !- Zone Air Node Name
  Thermal Stairway Return Air Node;       !- Zone Return Air Node or NodeList Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  Zone HVAC Baseboard Rad Conv Water Stairway, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 36,                                !- Inlet Node Name
  Node 37,                                !- Outlet Node Name
  87.78,                                  !- Rated Average Water Temperature {C}
  0.063,                                  !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  AutoSize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  AutoSize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.3,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Surface 302,                            !- Surface Name 1
  0.00529087463265502,                    !- Fraction of Radiant Energy to Surface 1
  Surface 140,                            !- Surface Name 2
  0.28,                                   !- Fraction of Radiant Energy to Surface 2
  Surface 131,                            !- Surface Name 3
  0.0017811303257713,                     !- Fraction of Radiant Energy to Surface 3
  Surface 132,                            !- Surface Name 4
  0.0401005635402492,                     !- Fraction of Radiant Energy to Surface 4
  Surface 135,                            !- Surface Name 5
  0.0267857147580997,                     !- Fraction of Radiant Energy to Surface 5
  Surface 133,                            !- Surface Name 6
  0.0597572835200064,                     !- Fraction of Radiant Energy to Surface 6
  Surface 136,                            !- Surface Name 7
  0.0436922011529941,                     !- Fraction of Radiant Energy to Surface 7
  Surface 130,                            !- Surface Name 8
  0.035,                                  !- Fraction of Radiant Energy to Surface 8
  Surface 137,                            !- Surface Name 9
  0.0311904384361353,                     !- Fraction of Radiant Energy to Surface 9
  Surface 134,                            !- Surface Name 10
  0.132742716479994,                      !- Fraction of Radiant Energy to Surface 10
  Surface 138,                            !- Surface Name 11
  0.0436590771540953;                     !- Fraction of Radiant Energy to Surface 11

ZoneHVAC:EquipmentList,
  Thermal Stairway Equipment List,        !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 1
  Zone HVAC Baseboard Rad Conv Water Stairway, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Thermal Stairway,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - Stair - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Stairway Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Stairway Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  189.1-2009 - Office - Stair - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  No,                                     !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

ConvergenceLimits,
  1;                                      !- Minimum System Timestep {minutes}

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  1,                                      !- End Month
  1,                                      !- End Day of Month
  Monday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

ShadowCalculation,
  AverageOverDaysInFrequency,             !- Calculation Method
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

ZoneAirContaminantBalance,
  No;                                     !- Carbon Dioxide Concentration

ZoneAirHeatBalanceAlgorithm,
  ThirdOrderBackwardDifference;           !- Algorithm

ZoneCapacitanceMultiplier:ResearchSpecial,
  {c1b37145-ed31-4430-8e88-fd114a6934c8}, !- Name
  ,                                       !- Zone or ZoneList Name
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  8IN Concrete HW,                        !- Name
  MediumRough,                            !- Roughness
  0.2033,                                 !- Thickness {m}
  1.72959999999999,                       !- Conductivity {W/m-K}
  2242.99999999999,                       !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

Material,
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

Material,
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Roof Insulation [18],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.2105,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [25],                   !- Name
  MediumRough,                            !- Roughness
  0.263,                                  !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [26],                   !- Name
  MediumRough,                            !- Roughness
  0.2941,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [31],                   !- Name
  MediumRough,                            !- Roughness
  0.0337000000000001,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [35],                   !- Name
  MediumRough,                            !- Roughness
  0.0452,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [36],                   !- Name
  MediumRough,                            !- Roughness
  0.0565999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [37],                   !- Name
  MediumRough,                            !- Roughness
  0.0680999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [40],                   !- Name
  MediumRough,                            !- Roughness
  0.0793999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [42],                   !- Name
  MediumRough,                            !- Roughness
  0.0913999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [44],                   !- Name
  MediumRough,                            !- Roughness
  0.1104,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material:AirGap,
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

Material,
  Air Wall Material,                      !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.6,                                    !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.95,                                   !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

WindowMaterial:Blind,
  Window Material Blind 1,                !- Name
  Horizontal,                             !- Slat Orientation
  0.025,                                  !- Slat Width {m}
  0.01875,                                !- Slat Separation {m}
  0.001,                                  !- Slat Thickness {m}
  45,                                     !- Slat Angle {deg}
  221,                                    !- Slat Conductivity {W/m-K}
  0,                                      !- Slat Beam Solar Transmittance
  0.5,                                    !- Front Side Slat Beam Solar Reflectance
  0.5,                                    !- Back Side Slat Beam Solar Reflectance
  0,                                      !- Slat Diffuse Solar Transmittance
  0.5,                                    !- Front Side Slat Diffuse Solar Reflectance
  0.5,                                    !- Back Side Slat Diffuse Solar Reflectance
  0,                                      !- Slat Beam Visible Transmittance
  0.5,                                    !- Front Side Slat Beam Visible Reflectance
  0.5,                                    !- Back Side Slat Beam Visible Reflectance
  0,                                      !- Slat Diffuse Visible Transmittance
  0.5,                                    !- Front Side Slat Diffuse Visible Reflectance
  0.5,                                    !- Back Side Slat Diffuse Visible Reflectance
  0,                                      !- Slat Infrared Hemispherical Transmittance
  0.9,                                    !- Front Side Slat Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Slat Infrared Hemispherical Emissivity
  0.05,                                   !- Blind to Glass Distance {m}
  0.5,                                    !- Blind Top Opening Multiplier
  0.5,                                    !- Blind Bottom Opening Multiplier
  0.5,                                    !- Blind Left Side Opening Multiplier
  0.5,                                    !- Blind Right Side Opening Multiplier
  0,                                      !- Minimum Slat Angle {deg}
  180;                                    !- Maximum Slat Angle {deg}

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [167],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2374,                                 !- Solar Transmittance at Normal Incidence
  0.7126,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.985,                                  !- Front Side Infrared Hemispherical Emissivity
  0.985,                                  !- Back Side Infrared Hemispherical Emissivity
  2.1073,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [197],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2349,                                 !- Solar Transmittance at Normal Incidence
  0.7151,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0415,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [202],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2325,                                 !- Solar Transmittance at Normal Incidence
  0.7175,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.3192,                                 !- Visible Transmittance at Normal Incidence
  0.6308,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0192,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [207],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3311,                                 !- Solar Transmittance at Normal Incidence
  0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.44,                                   !- Visible Transmittance at Normal Incidence
  0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [207] 1,              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3311,                                 !- Solar Transmittance at Normal Incidence
  0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.44,                                   !- Visible Transmittance at Normal Incidence
  0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [216],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3801,                                 !- Solar Transmittance at Normal Incidence
  0.5699,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.5079,                                 !- Visible Transmittance at Normal Incidence
  0.4421,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [221],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.4296,                                 !- Solar Transmittance at Normal Incidence
  0.5204,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.4503,                                 !- Visible Transmittance at Normal Incidence
  0.4997,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0089,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Shade,
  Window Material Shade 1,                !- Name
  0.4,                                    !- Solar Transmittance {dimensionless}
  0.5,                                    !- Solar Reflectance {dimensionless}
  0.4,                                    !- Visible Transmittance {dimensionless}
  0.5,                                    !- Visible Reflectance {dimensionless}
  0.9,                                    !- Infrared Hemispherical Emissivity {dimensionless}
  0,                                      !- Infrared Transmittance {dimensionless}
  0.005,                                  !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.05,                                   !- Shade to Glass Distance {m}
  0,                                      !- Top Opening Multiplier
  0,                                      !- Bottom Opening Multiplier
  0,                                      !- Left-Side Opening Multiplier
  0,                                      !- Right-Side Opening Multiplier
  0;                                      !- Airflow Permeability {dimensionless}

WindowProperty:FrameAndDivider,
  Window Property Frame And Divider 1,    !- Name
  0.05081016,                             !- Frame Width {m}
  0.05081016,                             !- Frame Outside Projection {m}
  0.05081016,                             !- Frame Inside Projection {m}
  ,                                       !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0,                                      !- Outside Reveal Solar Absorptance
  0,                                      !- Inside Sill Depth {m}
  0,                                      !- Inside Sill Solar Absorptance
  0,                                      !- Inside Reveal Depth {m}
  0;                                      !- Inside Reveal Solar Absorptance

WindowProperty:ShadingControl,
  Shading Control East,                   !- Name
  ExteriorShade,                          !- Shading Type
  Window Shading,                         !- Construction with Shading Name
  OnIfHighSolarOnWindow,                  !- Shading Control Type
  ,                                       !- Schedule Name
  27,                                     !- Setpoint {BasedOnField A4}
  No,                                     !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  ,                                       !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ;                                       !- Slat Angle Schedule Name

WindowProperty:ShadingControl,
  Shading Control North,                  !- Name
  ExteriorShade,                          !- Shading Type
  Window Shading,                         !- Construction with Shading Name
  OnIfHighSolarOnWindow,                  !- Shading Control Type
  ,                                       !- Schedule Name
  27,                                     !- Setpoint {BasedOnField A4}
  No,                                     !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  ,                                       !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ;                                       !- Slat Angle Schedule Name

WindowProperty:ShadingControl,
  Shading Control South,                  !- Name
  ExteriorShade,                          !- Shading Type
  Window Shading,                         !- Construction with Shading Name
  OnIfHighSolarOnWindow,                  !- Shading Control Type
  ,                                       !- Schedule Name
  27,                                     !- Setpoint {BasedOnField A4}
  No,                                     !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  ,                                       !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ;                                       !- Slat Angle Schedule Name

WindowProperty:ShadingControl,
  Shading Control West,                   !- Name
  ExteriorShade,                          !- Shading Type
  Window Shading,                         !- Construction with Shading Name
  OnIfHighSolarOnWindow,                  !- Shading Control Type
  ,                                       !- Schedule Name
  27,                                     !- Setpoint {BasedOnField A4}
  No,                                     !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  ,                                       !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ;                                       !- Slat Angle Schedule Name

Construction,
  Air Wall,                               !- Name
  Air Wall Material;                      !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Name
  Roof Membrane,                          !- Layer 1
  Roof Insulation [18],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Name
  Roof Membrane,                          !- Layer 1
  Roof Insulation [21],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 7-8, !- Name
  Roof Membrane,                          !- Layer 1
  Roof Insulation [26],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6, !- Name
  Metal Roofing,                          !- Layer 1
  Roof Insulation [25],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [31],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [35],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [36],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [37],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [40],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [42],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 7-8, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [44],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Name
  Theoretical Glass [167];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 2, !- Name
  Theoretical Glass [197];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 3, !- Name
  Theoretical Glass [202];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Name
  Theoretical Glass [207];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 6, !- Name
  Theoretical Glass [216];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 7-8, !- Name
  Theoretical Glass [221];                !- Layer 1

Construction,
  Exterior Door,                          !- Name
  F08 Metal surface,                      !- Layer 1
  I01 25mm insulation board;              !- Layer 2

Construction,
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  MAT-CC05 4 HW CONCRETE,                 !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Interior Ceiling,                       !- Name
  M11 100mm lightweight concrete,         !- Layer 1
  F05 Ceiling air space resistance,       !- Layer 2
  F16 Acoustic tile;                      !- Layer 3

Construction,
  Interior Door,                          !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Interior Floor,                         !- Name
  F16 Acoustic tile,                      !- Layer 1
  F05 Ceiling air space resistance,       !- Layer 2
  M11 100mm lightweight concrete;         !- Layer 3

Construction,
  Interior Partition,                     !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Interior Wall,                          !- Name
  G01a 19mm gypsum board,                 !- Layer 1
  F04 Wall air space resistance,          !- Layer 2
  G01a 19mm gypsum board;                 !- Layer 3

Construction,
  Interior Window,                        !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  Window Shading,                         !- Name
  Window Material Shade 1,                !- Layer 1
  Theoretical Glass [207];                !- Layer 2

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  ActivityLevel 12,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  ActivityLevel 13,                       !- Name
